# Testo in segmenti (lettura rigenerata fuori da campaign.py, usata per ANNOTAZIONE_id_originali.md; NON è la lettura del sistema)

Ogni riga inizia con l'ID del segmento da copiare nel foglio di annotazione. Cerca la pagina
con «=== page N ===». Pagine senza testo leggibile: nessuna.

```text
=== page 1 ===
[p1.b1] Installation, Operation, and Maintenance
[p1.b2] Series R® Air-Cooled Helical Rotary Liquid Chillers Model RTAC
[p1.b3] SAFETY WARNING Only qualified personnel should install and service the equipment. The installation, starting up, and servicing of heating, ventilating, and air-conditioning equipment can be hazardous and requires specific knowledge and training. Improperly installed, adjusted or altered equipment by an unqualified person could result in death or serious injury. When working on the equipment, observe all precautions in the literature and on the tags, stickers, and labels that are attached to the equipment.
[p1.b4] RTAC-SVX01N-EN January 2017
=== page 2 ===
[p2.b1] Introduction
[p2.b2] Read this manual thoroughly before operating or servicing this unit.
[p2.b3] Warnings, Cautions, and Notices
[p2.b4] Safety advisories appear throughout this manual as required. Your personal safety and the proper operation of this machine depend upon the strict observance of these precautions.
[p2.b5] The three types of advisories are defined as follows:
[p2.b6] WARNING Indicates a potentially hazardous situation which, if not avoided, could result in death or serious injury.
[p2.b7] CAUTIONs Indicates a potentially hazardous situation which, if not avoided, could result in minor or moderate injury. It could also be used to alert against unsafe practices. NOTICE Indicates a situation that could result in equipment or property-damage only accidents.
[p2.b8] Important Environmental Concerns
[p2.b9] Scientific research has shown that certain man-made chemicals can affect the earth’s naturally occurring stratospheric ozone layer when released to the atmosphere. In particular, several of the identified chemicals that may affect the ozone layer are refrigerants that contain Chlorine, Fluorine and Carbon (CFCs) and those containing Hydrogen, Chlorine, Fluorine and Carbon (HCFCs). Not all refrigerants containing these compounds have the same potential impact to the environment. Trane advocates the responsible handling of all refrigerants-including industry replacements for CFCs and HCFCs such as saturated or unsaturated HFCs and HCFCs.
[p2.b10] Important Responsible Refrigerant Practices
[p2.b11] Trane believes that responsible refrigerant practices are important to the environment, our customers, and the air conditioning industry. All technicians who handle refrigerants must be certified. The Federal Clean Air Act (Section 608) sets forth the requirements for handling, reclaiming, recovering and recycling of certain refrigerants and the equipment that is used in these service procedures. In addition, some states or municipalities may have additional requirements that must also be adhered to for responsible management of refrigerants. Know the applicable laws and follow them.
[p2.b12] WARNING Proper Field Wiring and Grounding Required!
[p2.b13] Failure to follow code could result in death or serious injury. All field wiring MUST be performed by qualified personnel. Improperly installed and grounded field wiring poses FIRE and ELECTROCUTION hazards. To avoid these hazards, you MUST follow requirements for field wiring installation and grounding as described in NEC and your local/state electrical codes.
[p2.b14] WARNING Personal Protective Equipment (PPE) Required!
[p2.b15] Failure to wear proper PPE for the job being undertaken could result in death or serious injury. Technicians, in order to protect themselves from potential electrical, mechanical, and chemical hazards, MUST follow precautions in this manual and on the tags, stickers, and labels, as well as the instructions below:
[p2.b16] • Before installing/servicing this unit, technicians MUST put on all PPE required for the work being undertaken (Examples; cut resistant gloves/sleeves, butyl gloves, safety glasses, hard hat/bump cap, fall protection, electrical PPE and arc flash clothing). ALWAYS refer to appropriate Material Safety Data Sheets (MSDS)/Safety Data Sheets (SDS) and OSHA guidelines for proper PPE.
[p2.b17] • When working with or around hazardous chemicals, ALWAYS refer to the appropriate MSDS/SDS and OSHA/GHS (Global Harmonized System of Classification and Labelling of Chemicals) guidelines for information on allowable personal exposure levels, proper respiratory protection and handling instructions.
[p2.b18] • If there is a risk of energized electrical contact, arc, or flash, technicians MUST put on all PPE in accordance with OSHA, NFPA 70E, or other country-specific requirements for arc flash protection, PRIOR to servicing the unit. NEVER PERFORM ANY SWITCHING, DISCONNECTING, OR VOLTAGE TESTING WITHOUT PROPER ELECTRICAL PPE AND ARC FLASH CLOTHING. ENSURE ELECTRICAL METERS AND EQUIPMENT ARE PROPERLY RATED FOR INTENDED VOLTAGE.
[p2.b19] © 2017 Ingersoll Rand All rights reserved RTAC-SVX01N-EN
=== page 3 ===
[p3.b1] Introduction
[p3.t1.r1] column 1: WARNING
[p3.t1.r2] column 1: Refrigerant under High Pressure! Failure to follow instructions below could result in an explosion which could result in death or serious injury or equipment damage. System contains oil and refrigerant under high pressure. Recover refrigerant to relieve pressure before opening the system. See unit nameplate for refrigerant type. Do not use non- approved refrigerants, refrigerant substitutes, or refrigerant additives. | column 2:  | WARNING (same as row above): WARNING
[p3.b2] Factory Warranty Information
[p3.b3] Compliance with the following is required to preserve the factory warranty:
[p3.b4] All Unit Installations
[p3.b5] Startup MUST be performed by Trane, or an authorized agent of Trane, to VALIDATE this WARRANTY. Contractor must provide a two-week startup notification to Trane (or an agent of Trane specifically authorized to perform startup).
[p3.b6] Copyright
[p3.b7] This document and the information in it are the property of Trane, and may not be used or reproduced in whole or in part without written permission. Trane reserves the right to revise this publication at any time, and to make changes to its content without obligation to notify any person of such revision or change.
[p3.b8] Trademarks
[p3.b9] All trademarks referenced in this document are the trademarks of their respective owners.
[p3.b10] Revision History
[p3.b11] • General data water storage and minimum/maximum flow rate information.
[p3.b12] • Updated water pressure drop curves.
[p3.b13] • Updated 6-point lifting diagram.
[p3.b14] • Added seismic isolator orientation drawing.
[p3.b15] • Updated model number information.
[p3.b16] • Minor corrections.
[p3.b17] RTAC-SVX01N-EN 3
=== page 4 ===
[p4.b1] Table of Contents
[p4.b2] Model Number Description . . . . . . . . . . . . . . . 6
[p4.b3] Outdoor Unit Nameplate . . . . . . . . . . . . . . . 6
[p4.b4] Compressor Nameplate . . . . . . . . . . . . . . . . 6
[p4.b5] Unit Model Number . . . . . . . . . . . . . . . . . . . . 7
[p4.b6] Compressor Model Number . . . . . . . . . . . . 8
[p4.b7] Compressor Serial Number . . . . . . . . . . . . . 8
[p4.b8] General Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9
[p4.b9] Unit Description . . . . . . . . . . . . . . . . . . . . . . . 9
[p4.b10] Accessory/Option Information . . . . . . . . . . . 9
[p4.b11] Isolator Shipping Location . . . . . . . . . . . . 9
[p4.b12] Pre-installation . . . . . . . . . . . . . . . . . . . . . . . . . 20
[p4.b13] Unit Inspection . . . . . . . . . . . . . . . . . . . . . 20
[p4.b14] Inspection Checklist . . . . . . . . . . . . . . . . . 20
[p4.b15] Storage . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
[p4.b16] Installation Responsibilities . . . . . . . . . . . 20
[p4.b17] General . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
[p4.b18] Dimensions and Weights . . . . . . . . . . . . . . . . 21
[p4.b19] Dimensions . . . . . . . . . . . . . . . . . . . . . . . . . . 21
[p4.b20] Clearances . . . . . . . . . . . . . . . . . . . . . . . . . . . 21
[p4.b21] Weights . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24
[p4.b22] Non-Seismically Rated Units . . . . . . . . . . 24
[p4.b23] Seismically Rated Unit Weights . . . . . . . 26
[p4.b24] Remote Evaporator Unit Weights . . . . . . 27
[p4.b25] Installation - Mechanical . . . . . . . . . . . . . . . . 28
[p4.b26] Location Requirements . . . . . . . . . . . . . . . . 28
[p4.b27] Noise Considerations . . . . . . . . . . . . . . . . 28
[p4.b28] Foundation . . . . . . . . . . . . . . . . . . . . . . . . 28
[p4.b29] Clearances . . . . . . . . . . . . . . . . . . . . . . . . . 28
[p4.b30] Rigging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
[p4.b31] Lifting Procedure . . . . . . . . . . . . . . . . . . . 28
[p4.b32] Isolation and Sound Emission . . . . . . . . . . 34
[p4.b33] Mounting and Leveling . . . . . . . . . . . . . . . . 34
[p4.b34] Unit Isolation . . . . . . . . . . . . . . . . . . . . . . . . 34
[p4.b35] Elastomeric Isolators (Optional for units without seismic rating) 34
[p4.b36] Unit Isolation for Seismically Rated Units 35
[p4.b37] Isolator Selection and Mounting  Locations . . . . . . . . . . . . . . . . . . . . . . . . . . 37
[p4.b38] Evaporator Water Piping . . . . . . . . . . . . . . .48
[p4.b39] Entering Chilled Water Piping . . . . . . . . . .49
[p4.b40] Leaving Chilled Water Piping . . . . . . . . . .49
[p4.b41] Evaporator Drain . . . . . . . . . . . . . . . . . . . .49
[p4.b42] Evaporator Flow Switch . . . . . . . . . . . . . .49
[p4.b43] Water Pressure Gauges . . . . . . . . . . . . . . . .53
[p4.b44] Water Pressure Relief Valves . . . . . . . . . . . .53
[p4.b45] Freeze Avoidance . . . . . . . . . . . . . . . . . . . . . .54
[p4.b46] Low Evaporator Refrigerant Cutout, Glycol Recommendations . . . . . . . . . . . . . .55
[p4.b47] Procedure . . . . . . . . . . . . . . . . . . . . . . . . . .55
[p4.b48] Specials . . . . . . . . . . . . . . . . . . . . . . . . . . . .55
[p4.b49] Installation - Mechanical Remote Evaporator Option . . . . . . . . . . . . . . .57
[p4.b50] System Configuration and Interconnecting Refrigerant Piping . . . . . . . . . . . . . . . . . . . . .57
[p4.b51] Line Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . .61
[p4.b52] Liquid Line Sizing Steps . . . . . . . . . . . . . .61
[p4.b53] Suction Line Sizing Steps . . . . . . . . . . . . .62
[p4.b54] Suction Accumulator Sizing . . . . . . . . . . .62
[p4.b55] Piping Installation Procedures . . . . . . . . . . .63
[p4.b56] Refrigerant Sensors . . . . . . . . . . . . . . . . . . . .63
[p4.b57] Refrigerant Pressure Relief Valve Venting .63
[p4.b58] Leak Test and Evacuation . . . . . . . . . . . . . . .64
[p4.b59] Refrigerant and Additional Oil Charge . . . .65
[p4.b60] Refrigerant Charge Determination . . . . . .65
[p4.b61] Oil Charge Determination . . . . . . . . . . . . .65
[p4.b62] Installation - Electrical . . . . . . . . . . . . . . . . . . . .66
[p4.b63] General Recommendations . . . . . . . . . . . . .66
[p4.b64] Installer-Supplied Components . . . . . . . . . .67
[p4.b65] Power Supply Wiring . . . . . . . . . . . . . . . . .67
[p4.b66] Control Power Supply . . . . . . . . . . . . . . . . . .68
[p4.b67] Heater Power Supply and Convenience Outlet (Packaged Units Only) . . . . . . . . . .68
[p4.b68] Interconnecting Wiring . . . . . . . . . . . . . . . . .69
[p4.b69] Chilled Water Pump Control . . . . . . . . . . .69
[p4.b70] Alarm and Status Relay Outputs (Programmable Relays) . . . . . . . . . . . . . . . .69
[p4.b71] Relay Assignments Using TechView . . . . .70
[p4.b72] Low Voltage Wiring . . . . . . . . . . . . . . . . . . . .70
[p4.b73] Drainage . . . . . . . . . . . . . . . . . . . . . . . . . . . . 48
[p4.b74] 4 RTAC-SVX01N-EN
=== page 5 ===
[p5.b1] Emergency Stop . . . . . . . . . . . . . . . . . . . . 70
[p5.b2] External Auto/Stop . . . . . . . . . . . . . . . . . . 71
[p5.b3] External Circuit Lockout – Circuit #1 and #2 71
[p5.b4] Ice Building Option . . . . . . . . . . . . . . . . . . 71
[p5.b5] External Chilled Water Setpoint  (ECWS) Option . . . . . . . . . . . . . . . . . . . . . 71
[p5.b6] External Current Limit Setpoint  (ECLS) Option . . . . . . . . . . . . . . . . . . . . . . 72
[p5.b7] Chilled Water Reset (CWR) . . . . . . . . . . . 72
[p5.b8] Communications Interface Options . . . . . 73
[p5.b9] Tracer Communications Interface Option . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73
[p5.b10] LonTalk® Interface (LCI-C) . . . . . . . . . . . . 73
[p5.b11] Operating Principles . . . . . . . . . . . . . . . . . . . . 74
[p5.b12] Refrigeration Cycle . . . . . . . . . . . . . . . . . . . 74
[p5.b13] Refrigerant R-134a . . . . . . . . . . . . . . . . . . . . 74
[p5.b14] Compressor . . . . . . . . . . . . . . . . . . . . . . . . . . 74
[p5.b15] Condenser and Subcooler . . . . . . . . . . . . . 75
[p5.b16] Expansion Valve . . . . . . . . . . . . . . . . . . . . . . 75
[p5.b17] Evaporator . . . . . . . . . . . . . . . . . . . . . . . . . . . 75
[p5.b18] Oil System . . . . . . . . . . . . . . . . . . . . . . . . . . . 75
[p5.b19] Controls Interface . . . . . . . . . . . . . . . . . . . . . . . 76
[p5.b20] Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . 76
[p5.b21] Controls Interface . . . . . . . . . . . . . . . . . . . . . 76
[p5.b22] DynaView™ Display . . . . . . . . . . . . . . . . . . 76
[p5.b23] Key Functions . . . . . . . . . . . . . . . . . . . . . . 76
[p5.b24] Display Screens . . . . . . . . . . . . . . . . . . . . 77
[p5.b25] Modes Screen . . . . . . . . . . . . . . . . . . . . . . 78
[p5.b26] Chiller Screen . . . . . . . . . . . . . . . . . . . . . . 82
[p5.b27] Compressor Screen . . . . . . . . . . . . . . . . . 82
[p5.b28] Refrigerant Screen . . . . . . . . . . . . . . . . . . 82
[p5.b29] Setpoint Screen . . . . . . . . . . . . . . . . . . . . 83
[p5.b30] Diagnostic Screen . . . . . . . . . . . . . . . . . . 84
[p5.b31] Power-Up . . . . . . . . . . . . . . . . . . . . . . . . . 84
[p5.b32] Display Formats . . . . . . . . . . . . . . . . . . . . . . 84
[p5.b33] Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 84
[p5.b34] Languages . . . . . . . . . . . . . . . . . . . . . . . . . 84
[p5.b35] TechView . . . . . . . . . . . . . . . . . . . . . . . . . . . . 84
[p5.b36] Unit View . . . . . . . . . . . . . . . . . . . . . . . . . . 86
[p5.b37] Table of Contents
[p5.b38] Status View . . . . . . . . . . . . . . . . . . . . . . . . .86
[p5.b39] Setpoint View . . . . . . . . . . . . . . . . . . . . . . .86
[p5.b40] Diagnostics View . . . . . . . . . . . . . . . . . . . .87
[p5.b41] Configuration View . . . . . . . . . . . . . . . . . .87
[p5.b42] Software View . . . . . . . . . . . . . . . . . . . . . .90
[p5.b43] Binding View . . . . . . . . . . . . . . . . . . . . . . .90
[p5.b44] Replacing or Adding Devices . . . . . . . . . .90
[p5.b45] Pre-Start Checkout . . . . . . . . . . . . . . . . . . . . . . .93
[p5.b46] Start-Up and Shutdown . . . . . . . . . . . . . . . . . .94
[p5.b47] Unit Start-Up . . . . . . . . . . . . . . . . . . . . . . . . .94
[p5.b48] Temporary Shutdown and Restart . . . . . . .95
[p5.b49] Extended Shutdown Procedure . . . . . . . . .96
[p5.b50] Seasonal Unit Start-Up Procedure . . . . . . .97
[p5.b51] System Restart After Extended Shutdown 97
[p5.b52] Sequence of Operation . . . . . . . . . . . . . . . . .98
[p5.b53] Maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . .102
[p5.b54] Weekly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .102
[p5.b55] Monthly . . . . . . . . . . . . . . . . . . . . . . . . . . . . .102
[p5.b56] Annual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .102
[p5.b57] Refrigerant and Oil Charge Management 102
[p5.b58] Lubrication System . . . . . . . . . . . . . . . . . . .103
[p5.b59] Oil Sump Level Check . . . . . . . . . . . . . . .103
[p5.b60] Condenser Maintenance . . . . . . . . . . . . . . .103
[p5.b61] Condenser Coil Cleaning . . . . . . . . . . . . .103
[p5.b62] Travel Restraint . . . . . . . . . . . . . . . . . . . . . .104
[p5.b63] Diagnostics . . . . . . . . . . . . . . . . . . . . . . . . . . . .105
[p5.b64] Legend to Diagnostics Table . . . . . . . . . . .105
[p5.b65] Starter Diagnostics . . . . . . . . . . . . . . . . . . .105
[p5.b66] Main Processor Diagnostics . . . . . . . . . . . .110
[p5.b67] Communication Diagnostics . . . . . . . . . . .118
[p5.b68] Main Processor Boot Messages and Diagnostics . . . . . . . . . . . . . . . . . . . . . .123
[p5.b69] Unit Wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . .124
[p5.b70] Log and Check Sheet . . . . . . . . . . . . . . . . . . .126
[p5.b71] Compressor Service View . . . . . . . . . . . . 86
[p5.b72] RTAC-SVX01N-EN 5
=== page 6 ===
[p6.b1] Model Number Description
[p6.b2] Nameplates
[p6.b3] The RTAC outdoor unit nameplates are applied to the exterior of the Control Panel. A compressor nameplate is located on each compressor. When the unit arrives, if unit is not covered with a tarp, compare all nameplate data with ordering, submittal, and shipping information.
[p6.b4] Outdoor Unit Nameplate
[p6.b5] See Figure 1, p. 6 for a typical unit nameplate. The outdoor unit nameplate provides the following information:
[p6.b6] • Unit model and size description.
[p6.b7] • Unit serial number.
[p6.b8] • Identifies unit electrical requirements.
[p6.b9] • Lists correct operating charges of R-134a and refrigerant oil (Trane OIL00048).
[p6.b10] • Lists unit test pressures.
[p6.b11] • Identifies installation, operation and maintenance and service data literature (Pueblo).
[p6.b12] • Lists drawing numbers for unit wiring diagrams (Pueblo).
[p6.b13] Model Number Coding System
[p6.b14] The model numbers for the unit and the compressor are composed of numbers and letters that represent features of the equipment. Shown in the following table is a sample
[p6.b15] Figure 1. Typical unit nameplate [p6.b16] of typical unit model number and the coding system for each.
[p6.b17] Each position, or group of positions, in the model number is used to represent a feature. For example, in the first table, position 08 of the unit model number, Unit Voltage, contains the number “4”. A 4 in this position means that the unit voltage is 460/60/3.
[p6.b18] Unit Model Number. An example of a typical unit model number (M/N) is:
[p6.b19] RTAC 350A UA0N NAFN N1NX 1TEN NN0N N01N
[p6.b20] Model number digits are selected and assigned in accordance with the definitions as listed in “Unit Model Number,” p. 7.
[p6.b21] Compressor Nameplate
[p6.b22] The compressor nameplate provides following information:
[p6.b23] • Compressor model number. See “Compressor Model Number,” p. 8.
[p6.b24] • Compressor serial number. See“Compressor Serial Number,” p. 8.
[p6.b25] • Compressor electrical characteristics.
[p6.b26] • Utilization range.
[p6.b27] • Recommended refrigerant.
[p6.b28] 6 RTAC-SVX01N-EN
=== page 7 ===
[p7.b1] Model Number Descriptions
[p7.b2] Unit Model Number
[p7.b3] Digit 16 - Evaporator
[p7.b4] Digits 1, 2 - Unit Model RT = Rotary chiller
[p7.b5] Configuration N = 2 pass, 0.75” insulation P = 3 pass, 0.75” insulation Q = 2 pass, 1.25” insulation R = 3 pass, 1.25” insulation
[p7.b6] Digit 3 - Unit Type A = Air-cooled
[p7.b7] Digit 4 - Development Sequence C = Development sequence
[p7.b8] A = Alarm relay outputs C = Ice making I/O D = Alarm relay outputs and ice making I/O
[p7.b9] Digit 27 - Electrical Protection
[p7.b10] Options 0 = No short circuit rating 5 = Default short circuit rating 6 = High amp short circuit rating
[p7.b11] Digit 17 - Condenser Application N = Standard ambient (25-115°F) H = High ambient (25-125°F) L = Low ambient (0-115°F) W = Wide ambient (0-125°F)
[p7.b12] Digits 5, 6 & 7 - Nominal
[p7.b13] Capacity 120 = 120 Nominal tons 130 = 130 Nominal tons 140 = 140 Nominal tons 155 = 155 Nominal tons 170 = 170 Nominal tons 185 = 185 Nominal tons 200 = 200 Nominal tons 225 = 225 Nominal tons 250 = 250 Nominal tons 275 = 275 Nominal tons 300 = 300 Nominal tons 350 = 350 Nominal tons 375 = 375 Nominal tons 400 = 400 Nominal tons 450 = 450 Nominal tons 500 = 500 Nominal tons
[p7.b14] Digit 28 - Flow Switch T = Factory installed flow switch, water U = Factory installed flow switch, non-water fluids
[p7.b15] Digit 18 - Condenser Fin Material 1 = Standard aluminum slit fins 2 = Copper fins 4 = CompleteCoat™ epoxy coated fins
[p7.b16] Digit 29 - Control Panel
[p7.b17] Accessories N = No convenience outlet A = 15A 115V convenience outlet (60Hz)
[p7.b18] Digit 19 - Condenser Fan/Motor
[p7.b19] Configuration T = STD fans with TEAO motors W = Low noise fans
[p7.b20] Digit 30 - Service Valves 0 = No suction service valves 1 = With suction service valves
[p7.b21] Digit 20 - Compressor Motor
[p7.b22] Digit 31 - Compressor Sound
[p7.b23] Starter Type X = Across-the-line Y = Wye-delta closed transition
[p7.b24] Digit 8 - Unit Voltage A = 200/60/3 C = 230/60/3 J = 380/60/3 D = 400/50/3 4 = 460/60/3 5 = 575/60/3
[p7.b25] Attenuation Option 0 = No compressor sound attenuation 1 = Factory installed compressor sound attenuation
[p7.b26] Digit 21 - Incoming Power Line
[p7.b27] Connection 1 = Single point power connection 2 = Dual point power connection
[p7.b28] Digit 9 - Manufacturing Location U = Water Chiller Business Unit, Pueblo, CO USA
[p7.b29] Digit 22 - Power Line Connection
[p7.b30] Digit 32 - Appearance Options N = No appearance options A = Architectural louvered panels C = Half louvers
[p7.b31] Digit 33 - Installation
[p7.b32] Type T = Terminal block connection D = Non-fused disconnect switch(es) C = Circuit breaker(s)
[p7.b33] Digits 10, 11 - Design Sequence ** = Factory Input
[p7.b34] Digit 12 - Unit Basic
[p7.b35] Accessories N = No installation accessories F = Flange kit for water connections R = Neoprene in shear unit isolators G = Neoprene isolators and flange kit E = Seismic elastomeric isolation pads S = Seismic spring isolators
[p7.b36] Digit 23 - Unit Operator Interface D = DynaView operator interface
[p7.b37] Configuration N = Standard efficiency/performance H = High efficiency/performance A = Extra efficiency/performance
[p7.b38] Digit 24 - Remote Operator
[p7.b39] Digit 34 - Factory Testing
[p7.b40] Interface N = No remote interface C = Tracer™ Comm 3 interface B = BACnet® interface L = LonTalk® compatible (LCI-C) interface
[p7.b41] Digit 13 - Agency Listing N = No agency listing U = C/UL listing S = Seismic rated - IBC and OSHPD R = C/UL listed and seismic rated
[p7.b42] Digit 14 - Pressure Vessel Code A = ASME pressure vessel code C = Canadian code D = Australian code L = Chinese code
[p7.b43] Digit 25 - Control Input
[p7.b44] Options 0 = Standard functional test C = Witness performance test  with report E = Performance test with report
[p7.b45] Digit 35 — Control, Label & Literature C = Spanish E = English F = French
[p7.b46] Accessories/Options N = No remote inputs R = Ext. evaporator leaving water setpoint C = Ext. current limit setpoint B = Ext. leaving water and current limit setpoint
[p7.b47] Digit 15 - Evaporator Application F = Standard (40-60°F) leaving temp G = Low (Less than 40°F) leaving temp R = Remote (40-60°F) leaving temp
[p7.b48] Digit 26 - Control Output
[p7.b49] Accessories/Options N = No output options
[p7.b50] Digit 36 — Special Order X = Standard unit configuration F = Ship to final finisher S = Unit has special order feature
[p7.b51] Digit 37 — Safety Devices N = Standard
[p7.b52] RTAC-SVX01N-EN 7
=== page 8 ===
[p8.o1] Model Number Descriptions 8 RTAC-SVX01N-EN Compressor Model Number Digits 1-3 — Compressor Family CHH= Positive displacement, refrigerant, helical rotary, hermetic compressor Digit 4— Compressor Type T = GP2+ Digit 5 0 = All compressors Digit 6 — Frame Size K = K Frame L = L Frame M = M Frame N = N Frame Digit 7 — Compressor Capacity 3 = GP2+ Smaller capacity (minor) 4 = GP2+ Larger capacity (major) Compressor Serial Number Digits 1-2 — Year YY = Last two digits of year of manufacture Digits 3-4 — Week WW= Week of build, from 00 to 52 Digit 5 — Day 1 = Monday 2 = Tuesday 3 = Wednesday 4 = Thursday 5 = Friday 6 = Saturday 7 = sunday Digits 6-8 — Coded Time Stamp TTT= Used to ensure uniqueness of serial number Digit 9 — Assembly Line L = Varies with facility Digit 10— Build Location A = Monterrey
=== page 9 ===
[p9.b1] General Data
[p9.b2] Unit Description
[p9.b3] The 140 - 500 ton Model RTAC units are helical-rotary type, air-cooled liquid chillers designed for installation outdoors. The compressor circuits are completely assembled, hermetic packages that are factory-piped, wired, leak-tested, dehydrated, and tested for proper control operation before shipment.
[p9.b4.1] Chilled water inlet and outlet openings are covered for shipment. Each compressor has a separate compressor motor starter. The RTAC series features Trane’s exclusive Adaptive Control ™ logic, which monitors the control variables that govern the operation of the chiller unit. Adaptive Control logic can adjust capacity variables to avoid chiller shutdown when necessary, and keep producing chilled water. The units feature two independent refrigerant circuits. Compressor unloaders are solenoid actuated and oil pressure operated. Each refrigerant circuit is provided with filter, sight glass, electronic expansion valve, and charging valves.
[p9.b4.2] The shell-and-tube type evaporator is manufactured in accordance with ASME standards or other international codes. Each evaporator is fully insulated and is equipped with water drain and vent connections. Packaged units have heat tape protection to - 20°F (-28.9°C) as standard. As an option, a convenience outlet can be supplied.
[p9.b5] Note: Packaged units are factory charged with refrigerant and oil.
[p9.b6] Figure 2. Typical RTAC packaged unit and components
[p9.b7] Accessory/Option Information
[p9.b8] Check all the accessories and loose parts which are shipped with the unit against the shipping list. Included in these items will be water vessel drain plugs, rigging and electrical diagrams, and service literature, which are placed inside the control panel and/or starter panel for shipment.
[p9.b9] Isolator Shipping Location
[p9.b10] If optional neoprene isolators (model number digit 33) are ordered with unit, they are shipped mounted on the unit. See Figure 3 and Figure 4.
[p9.b11] Figure 3. Isolator shipping locations, 140 to 250 ton units
[p9.b12] Neoprene Isolator Shipping Location
[p9.b13] Figure 4. Isolator shipping locations, 275 to 500 ton units
[p9.b14] Neoprene Isolator Shipping Location
[p9.b15] RTAC-SVX01N-EN 9
=== page 10 ===
[p10.b1] General Data
[p10.b2] Table 1. General data, 60 Hz standard efficiency — I-P
[p10.b3] Size 140 155 170 185 200 225 250 275 300 350 400 450 500
[p10.b4] Compressor Screw
[p10.b5] Quantity # 2 2 2 2 2 2 2 3 3 3 4 4 4
[p10.b6] Nominal size @60Hz (tons) 70/ 70 85/ 70 85/ 85 100/ 85 100/ 100 120/ 100 120/ 120 85-85/ 100 100-100/ 100 120-120/ 100 100-100/ 100-100 120-120/ 100-100 120-120/ 120-120
[p10.b7] Evaporator Flooded
[p10.b8] Water storage (gal) 29 29 33 33 35 38 38 54 60 65 77 81 84
[p10.b9] 2 pass arrangement
[p10.b10] Min flow (gpm) 193 193 202 202 217 217 217 265 309 339 381 404 422
[p10.b11] Max flow (gpm) 709 709 741 741 796 796 796 970 1134 1243 1396 1483 1548
[p10.b12] Water connection (NPS-in) 4 4 6 6 6 6 6 8 8 8 8 8 8
[p10.b13] 3 pass arrangement
[p10.b14] Min flow (gpm) 129 129 135 135 145 145 145 176 206 226 254 270 282
[p10.b15] Max flow (gpm) 473 473 494 494 531 531 531 647 756 829 930 989 1032
[p10.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 4 4 6 6 6 8 8 8
[p10.b17] Condenser Fin and tube
[p10.b18] Qty of coils # 4 4 4 4 4 4 4 8 8 8 8 8 8
[p10.b19] Coil length (in) 156/ 156 180/ 156 180/ 180 216/ 180 216/ 216 252/ 216 252/ 252 180/ 108 216/108 252/108 216/216 252/216 252/252
[p10.b20] Coil height (in) 42 42 42 42 42 42 42 42 42 42 42 42 42
[p10.b21] (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p10.b22] # of rows # 3 3 3 3 3 3 3 3 3 3 3 3 3
[p10.b23] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192 192 192
[p10.b24] Fan Direct drive propeller
[p10.b25] Quantity # 4/4 5/4 5/5 6/5 6/6 7/6 7/7 10/6 12/6 14/6 12/12 14/12 14/14
[p10.b26] Diameter (in) 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0 30.0
[p10.b27] Air flow per fan (cfm) 9625 9394 9209 9209 9209 9210 9210 9209 9209 9208 9209 9210 9214
[p10.b28] Power/motor (hp) 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5
[p10.b29] Fan speed (rpm) 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140
[p10.b30] Tip speed (Ft/min) 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954
[p10.b31] General Unit HFC-134a
[p10.b32] # Refrig ckts # 2 2 2 2 2 2 2 2 2 2 2 2 2
[p10.b33] % min load % 15 15 15 15 15 15 15 15 15 15 15 15 15
[p10.b34] Refrigerant charge (lb) 165/ 165 175/ 165 175/ 175 215/ 210 215/ 215 225/ 215 225/ 225 365/ 200 415/200 460/200 415/415 460/415 460/460
[p10.b35] Oil charge (gal) 1.3/ 1.3 1.3/ 1.3 1.3/ 1.3 1.9/ 1.3 1.9/ 1.9 1.9/ 1.9 1.9/ 1.9 4.2/1.9 4.6/2.9 4.6/1.9 4.6/4.6 4.6/4.6 4.6/4.6
[p10.b36] Min ambient-std (°F) 25 25 25 25 25 25 25 25 25 25 25 25 25
[p10.b37] Min ambient-low (°F) 0 0 0 0 0 0 0 0 0 0 0 0 0
[p10.b38] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p10.b39] 10 RTAC-SVX01N-EN
=== page 11 ===
[p11.b1] General Data
[p11.b2] Table 2. General data, 60 Hz high efficiency — I-P
[p11.b3] Size 140 155 170 185 200 225 250 275 300 350 400
[p11.b4] Compressor Screw
[p11.b5] Quantity # 2 2 2 2 2 2 2 3 3 4 4
[p11.b6] Nominal size @60Hz (tons) 70/70 85/70 85/85 100/85 100/100 120/100 120/120 85-85/ 100 100- 100/100 85-85/ 85/85 100-100/ 100-100
[p11.b7] Evaporator Flooded
[p11.b8] Water storage (gal) 33 33 35 38 38 38 38 65 65 77 84
[p11.b9] 2 pass arrangement
[p11.b10] Min flow (gpm) 202 202 217 217 217 217 217 339 339 381 422
[p11.b11] Max flow (gpm) 741 741 796 796 796 796 796 1243 1243 1396 1548
[p11.b12] Water connection (NPS-in) 6 6 6 6 6 6 6 8 8 8 8
[p11.b13] 3 pass arrangement
[p11.b14] Min flow (gpm) 135 135 145 145 145 145 145 226 226 254 282
[p11.b15] Max flow (gpm) 494 494 531 531 531 531 531 829 829 930 1032
[p11.b16] Water connection (NPS-in) 4 4 4 4 4 4 4 6 6 8 8
[p11.b17] Condenser Fin and tube
[p11.b18] Qty of coils # 4 4 4 4 4 8 8 8 8 8 8
[p11.b19] Coil length (in) 180/180 216/180 216/216 252/216 252/252 144/144 144/144 216/144 252/144 216/216 252/252
[p11.b20] Coil height (in) 42 42 42 42 42 42 42 42 42 42 42
[p11.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3
[p11.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192
[p11.b23] Fan Direct drive propeller
[p11.b24] Quantity # 5/5 6/5 6/6 7/6 7/7 8/6 8/8 12/6 14/6 12/12 14/14
[p11.b25] Diameter (in) 30 30 30 30 30 30 30 30 30 30 30
[p11.b26] Air flow/fan (cfm) 9199 9199 9199 9200 9201 9783 9203 9652 9605 9199 9201
[p11.b27] Power/motor (hp) 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5
[p11.b28] Fan speed (rpm) 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140 1140
[p11.b29] Tip speed (Ft/Min) 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954 8954
[p11.b30] General Unit HFC-134a
[p11.b31] # Refrig ckts # 2 2 2 2 2 2 2 2 2 2 2
[p11.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15
[p11.b33] Refrigerant charge (lb) 175/175 215/205 215/215 225/215 225/225 235/235 235/235 415/200 460/200 415/415 460/460
[p11.b34] Oil charge (gal) 1.3/1.3 1.3/1.3 1.3/1.3 1.9/1.3 1.9/1.9 1.9/1.9 1.9/1.9 2.1-2.1/ 1.9 2.3-2.3/ 1.9 2.1-2.1/ 2.1-2.1 2.3-2.3/ 2.3-2.3
[p11.b35] Min ambient-std (°F) 25 25 25 25 25 25 25 25 25 25 25
[p11.b36] Min ambient-low (°F) 0 0 0 0 0 0 0 0 0 0 0
[p11.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p11.b38] RTAC-SVX01N-EN 11
=== page 12 ===
[p12.b1] General Data
[p12.b2] Table 3. General data, 60 Hz extra efficiency — I-P
[p12.b3] Size 140 155 170 185 200 250 275 300 350
[p12.b4] Compressor Screw
[p12.b5] Quantity # 2 2 2 2 2 3 3 4 4
[p12.b6] Nominal size @60Hz (tons) 70/70 85/70 85/85 100/85 100/100 70-70/85 85-85/85 70-70/ 70-70 85-85/ 85-85
[p12.b7] Evaporator Flooded
[p12.b8] Water storage (gal) 35 33 38 38 38 65 65 71 84
[p12.b9] 2 pass arrangement
[p12.b10] Min flow (gpm) 217 202 217 217 217 339 339 381 422
[p12.b11] Max flow (gpm) 796 741 796 796 796 1243 1243 1396 1548
[p12.b12] Water connection (NPS-in) 6 6 6 6 6 8 8 8 8
[p12.b13] 3 pass arrangement
[p12.b14] Min flow (gpm) 145 135 145 145 145 226 226 254 282
[p12.b15] Max flow (gpm) 531 494 531 531 531 829 829 930 1032
[p12.b16] Water connection (NPS-in) 4 4 4 4 4 6 6 8 8
[p12.b17] Condenser Fin and tube
[p12.b18] Qty of coils # 4 4 4 8 8 8 8 8 8
[p12.b19] Coil length (in) 216/216 252/216 252/252 144/144 144/144 216/144 252/144 216/216 252/252
[p12.b20] Coil height (in) 42 42 42 42 42 42 42 42 42
[p12.b21] Number of rows # 3 3 3 3 3 3 3 3 3
[p12.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192
[p12.b23] Fan Direct drive propeller
[p12.b24] Quantity # 6/6 7/6 7/7 8/6 8/8 12/6 14/6 12/12 14/14
[p12.b25] Diameter (in) 30 30 30 30 30 30 30 30 30
[p12.b26] Air flow/fan (cfm) 9199 9200 9201 9783 9203 9652 9605 9199 9201
[p12.b27] Power/motor (hp) 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5
[p12.b28] Fan speed (rpm) 1140 1140 1140 1140 1140 1140 1140 1140 1140
[p12.b29] Tip speed (Ft/Min) 8954 8954 8954 8954 8954 8954 8954 8954 8954
[p12.b30] General Unit HFC-134a
[p12.b31] # Refrig ckts # 2 2 2 2 2 2 2 2 2
[p12.b32] % min load % 15 15 15 15 15 15 15 15 15
[p12.b33] Refrigerant charge (lb) 215/215 225/215 225/225 235/235 235/235 415/200 460/200 415/415 460/460
[p12.b34] Oil charge (gal) 1.3/1.3 1.9/1.3 1.9/1.9 1.9/1.9 1.9/1.9 2.1-2.1/1.9 2.1-2.1/1.9 2.1-2.1/ 2.1-2.1 2.1-2.1/ 2.1-2.1
[p12.b35] Min ambient-std (°F) 25 25 25 25 25 25 25 25 25
[p12.b36] Min ambient-low (°F) 0 0 0 0 0 0 0 0 0
[p12.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p12.b38] 12 RTAC-SVX01N-EN
=== page 13 ===
[p13.b1] General Data
[p13.b2] Table 4. General data, 60 Hz standard efficiency — SI
[p13.b3] Size 140 155 170 185 200 225 250 275 300 350 400 450 500
[p13.b4] Compressor Screw
[p13.b5] Quantity # 2 2 2 2 2 2 2 3 3 3 4 4 4
[p13.b6] Nominal size (tons) @60Hz 70/70 85/70 85/85 100/ 85 100/ 100 120/ 100 120/ 120 85-85/ 100 100-100/ 100 120-120/ 100 100-100/ 100-100 120-120/ 100-100 120-120/ 120-120
[p13.b7] Evaporator Flooded
[p13.b8] Water storage (L) 111 111 127 127 134 145 145 205 229 245 293 306 316
[p13.b9] 2 pass arrangement
[p13.b10] Min flow (L/s) 12 12 13 13 14 14 14 17 20 21 24 26 27
[p13.b11] Max flow (L/s) 45 45 47 47 50 50 50 61 72 78 88 94 98
[p13.b12] Water connection (NPS-in) 4 4 6 6 6 6 6 8 8 8 8 8 8
[p13.b13] 3 pass arrangement
[p13.b14] Min flow (L/s) 8 8 9 9 9 9 9 11 13 14 16 17 18
[p13.b15] Max flow (L/s) 30 30 31 31 33 33 33 41 48 52 59 62 65
[p13.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 4 4 6 6 6 8 8 8
[p13.b17] Condenser Fin and tube
[p13.b18] Qty of coils # 4 4 4 4 4 4 4 8 8 8 8 8 8
[p13.b19] Coil length (mm) 3962/ 3962 4572/ 3962 4572/ 4572 5486/ 4572 5486/ 5486 6400/ 5486 6400/ 6400 4572/ 2743 5486/ 2743 6400/ 2743 5486/ 5486 6400/ 5486 6400/ 6400
[p13.b20] Coil height (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p13.b21] # of rows # 3 3 3 3 3 3 3 3 3 3 3 3 3
[p13.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192 192 192
[p13.b23] Fan Direct drive propeller
[p13.b24] Quantity # 4/4 5/4 5/5 6/5 6/6 7/6 7/7 10/6 12/6 14/6 12/12 14/12 14/14
[p13.b25] Diameter (mm) 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0 726.0
[p13.b26] Air flow per fan (m³/hr) 16351 15958 15644 15644 15644 15646 15647 15644 15645 15642 15645 15646 15653
[p13.b27] Power/motor (kW) 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12
[p13.b28] Fan speed (rps) 19 19 19 19 19 19 19 19 19 19 19 19 19
[p13.b29] Tip speed M/S 45 45 45 45 45 45 45 45 45 45 45 45 45
[p13.b30] General Unit HFC-134a
[p13.b31] # Refrig ckts # 2 2 2 2 2 2 2 2 2 2 2 2 2
[p13.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15 15 15
[p13.b33] Refrigerant charge (kg) 75/75 79/75 79/79 98/95 98/98 102/ 98 102/ 102 166/91 188/91 209/91 188/188 209/188 209/209
[p13.b34] Oil charge (L) 5/5 5/5 5/5 7/5 7/7 7/7 7/7 8-8/7 9-9/11 9-9/11 9-9/9-9 9-9/9-9 9-9/9-9
[p13.b35] Min ambient-std (°C) -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9
[p13.b36] Min ambient-low (°C) -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8
[p13.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p13.b38] RTAC-SVX01N-EN 13
=== page 14 ===
[p14.b1] General Data
[p14.b2] Table 5. General data, 60 Hz high efficiency — SI
[p14.b3] Size 140 155 170 185 200 225 250 275 300 350 400
[p14.b4] Compressor Screw
[p14.b5] Quantity # 2 2 2 2 2 2 2 3 3 4 4
[p14.b6] Nominal size @60Hz (tons) 70/70 85/70 85/85 100/85 100/100 120/100 120/120 85-85/ 100 100- 100/100 85-85/ 85/85 100-100/ 100-100
[p14.b7] Evaporator Flooded
[p14.b8] Water storage (L) 127 127 134 145 145 145 145 245 245 293 316
[p14.b9] 2 Pass arrangement
[p14.b10] Min flow (L/s) 13 13 14 14 14 14 14 21 21 24 27
[p14.b11] Max flow (L/s) 47 47 50 50 50 50 50 78 78 88 98
[p14.b12] Water connection (NPS-in) 6 6 6 6 6 6 6 8 8 8 8
[p14.b13] 3 Pass arrangement
[p14.b14] Min flow (L/s) 9 9 9 9 9 9 9 14 14 16 18
[p14.b15] Max flow (L/s) 31 31 33 33 33 33 33 52 52 59 65
[p14.b16] Water connection (NPS-in) 4 4 4 4 4 4 4 6 6 8 8
[p14.b17] Condenser Fin and tube
[p14.b18] Qty of coils # 4 4 4 4 4 8 8 8 8 8 8
[p14.b19] Coil length (mm) 4572/ 4572 5486/ 4572 5486/ 5486 6400/ 5486 6400/ 6400 3657/ 3657 3657/ 3657 5486/ 3657 6400/ 3657 5486/ 5486 6400/ 6400
[p14.b20] Coil height (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p14.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3
[p14.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192
[p14.b23] Fan Direct drive propeller
[p14.b24] Quantity # 5/5 6/5 6/6 7/6 7/7 8/6 8/8 12/6 14/6 12/12 14/14
[p14.b25] Diameter (mm) 762 762 762 762 762 762 762 762 762 762 762
[p14.b26] Air per fan (m³/hr) 15628 15628 15628 15629 15631 16619 15634 16397 16317 15628 15631
[p14.b27] Power/motor (kW) 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12
[p14.b28] Fan speed (rps) 19 19 19 19 19 19 19 19 19 19 19
[p14.b29] Tip speed M/S 45 45 45 45 45 45 45 45 45 45 45
[p14.b30] General Unit HFC-134a
[p14.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2 2 2
[p14.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15
[p14.b33] Refrig charge (kg) 79/79 98/93 98/98 102/98 102/102 107/107 107/107 188/91 209/91 188/188 209/209
[p14.b34] Oil charge (L) 5/5 5/5 5/5 7/5 7/7 7/7 7/7 8-8/7 9-9/7 8-8/8-8 9-9/9-9
[p14.b35] Min ambient-std (°C) -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9
[p14.b36] Min ambient-low (°C) -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8
[p14.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p14.b38] 14 RTAC-SVX01N-EN
=== page 15 ===
[p15.b1] General Data
[p15.b2] Table 6. General data, 60 Hz extra efficiency — SI
[p15.b3] Size 140 155 170 185 200 250 275 300 350
[p15.b4] Compressor
[p15.b5] Quantity # 2 2 2 2 2 3 3 4 4
[p15.b6] Nominal size @60Hz (tons) 70/70 85/70 85/85 100/85 100/100 70-70/85 85-85/85 70-70/ 70-70 85-85/ 85-85
[p15.b7] Evaporator Flooded
[p15.b8] Water storage (L) 133 125 145 145 145 245 245 270 316
[p15.b9] 2 Pass arrangement
[p15.b10] Min flow (L/s) 14 13 14 14 14 21 21 24 27
[p15.b11] Max flow (L/s) 50 47 50 50 50 78 78 88 98
[p15.b12] Water connection (NPS-in) 6 6 6 6 6 8 8 8 8
[p15.b13] 3 Pass arrangement
[p15.b14] Min flow (L/s) 9 9 9 9 9 14 14 16 18
[p15.b15] Max flow (L/s) 33 31 33 33 33 52 52 59 65
[p15.b16] Water connection (NPS-in) 4 4 4 4 4 6 6 8 8
[p15.b17] Condenser Fin and tube
[p15.b18] Qty of coils # 4 4 4 8 8 8 8 8 8
[p15.b19] Coil length (mm) 5486/5486 6400/5486 6400/6400 3657/3657 4572/2743 5486/3657 6400/3657 5486/5486 6400/6400
[p15.b20] Coil height (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p15.b21] Number of rows # 3 3 3 3 3 3 3 3 3
[p15.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192
[p15.b23] Fan Direct drive propeller
[p15.b24] Quantity # 6/6 7/6 7/7 8/6 8/8 12/6 14/6 12/12 14/14
[p15.b25] Diameter (mm) 762 762 762 762 762 762 762 762 762
[p15.b26] Air per fan (m³/hr) 15628 15629 15631 16619 15634 16397 16317 15628 15631
[p15.b27] Power/motor (kW) 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12 1.12
[p15.b28] Fan speed (rps) 19 19 19 19 19 19 19 19 19
[p15.b29] Tip speed M/S 45 45 45 45 45 45 45 45 45
[p15.b30] General Unit HFC-134a
[p15.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2
[p15.b32] % min load % 15 15 15 15 15 15 15 15 15
[p15.b33] Refrig charge (kg) 98/98 102/98 102/102 107/107 107/107 188/91 209/91 188/188 209/209
[p15.b34] Oil charge (L) 5/5 7/5 7/7 7/7 7/7 8-8/7 8-8/7 8-8/8-8 8-8/8-8
[p15.b35] Min ambient-std (°C) -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9
[p15.b36] Min ambient-low (°C) -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8
[p15.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p15.b38] RTAC-SVX01N-EN 15
=== page 16 ===
[p16.b1] General Data
[p16.b2] Table 7. General data, 50 Hz standard efficiency — I-P
[p16.b3] Size 140 155 170 185 200 250 275 300 350 375 400
[p16.b4] Compressor Screw
[p16.b5] Quantity # 2 2 2 2 2 3 3 3 4 4 4
[p16.b6] Nominal size@50Hz (tons) 70/70 85/70 85/85 100/85 100/100 70-70 / 100 85-85 / 100 100- 100/100 85-85/ 85-85 100-100/ 85-85 100-100/ 100-100
[p16.b7] Evaporator Flooded
[p16.b8] Water storage (gal) 29 29 33 33 35 54 54 60 73 73 77
[p16.b9] 2 pass arrangement
[p16.b10] Min flow (gpm) 193 193 202 202 217 265 265 309 351 351 381
[p16.b11] Max flow (gpm) 709 709 741 741 796 970 970 1134 1287 1287 1396
[p16.b12] Water connection (NPS-in) 4 4 6 6 6 8 8 8 8 8 8
[p16.b13] 3 pass arrangement
[p16.b14] Min flow (gpm) 129 129 135 135 145 176 176 206 234 234 254
[p16.b15] Max flow (gpm) 473 473 494 494 531 647 647 756 858 858 930
[p16.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 6 6 6 8 8 8
[p16.b17] Condenser Fin and tube
[p16.b18] Qty of coils # 4 4 4 4 4 8 8 8 8 8 8
[p16.b19] Coil length (in) 156/156 180/156 180/180 216/180 216/216 156/108 180/108 216/108 180/180 216/180 216/216
[p16.b20] Coil height (in) 42 42 42 42 42 42 42 42 42 42 42
[p16.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3
[p16.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192
[p16.b23] Fan Direct drive propeller
[p16.b24] Quantity # 4/4 5/4 5/5 6/5 6/5 8/6 10/6 12/6 10/10 12/10 12/12
[p16.b25] Diameter (in) 30 30 30 30 30 30 30 30 30 30 30
[p16.b26] Air flow per fan (cfm) 7918 7723 7567 7567 7567 7764 7566 7567 7567 7567 7567
[p16.b27] Power per motor (hp) 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0
[p16.b28] Fan speed (rpm) 950 950 950 950 950 950 950 950 950 950 950
[p16.b29] Tip speed (Ft/min) 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461
[p16.b30] General Unit HFC-134a
[p16.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2 2 2
[p16.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15
[p16.b33] Refrig charge (lb) 175/175 215/205 215/215 225/215 225/225 235/235 235/235 415/200 460/200 415/415 460/460
[p16.b34] Oil charge (gal) 1.3/1.3 1.3/1.3 1.3/1.3 1.9/1.3 1.9/1.9 2.1-2.1/ 1.9 2.1-2.1/ 1.9 2.3-2.3/ 1.9 2.1-2.1/ 2.1-2.1 2.3-2.3/ 2.1-2.1 2.3-2.3/ 2.3-2.3
[p16.b35] Min ambient-std (°F) 25 25 25 25 25 25 25 25 25 25 25
[p16.b36] Min ambient-low (°F) 0 0 0 0 0 0 0 0 0 0 0
[p16.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p16.b38] 16 RTAC-SVX01N-EN
=== page 17 ===
[p17.b1] General Data
[p17.b2] Table 8. General data, 50 Hz high efficiency — I-P
[p17.b3] Size 120 130 140 155 170 185 200 250 275 300 350 375 400
[p17.b4] Compressor Screw
[p17.b5] Quantity # 2 2 2 2 2 2 2 3 3 3 4 4 4
[p17.b6] Nominal size@50Hz (tons) 60/60 70/60 70/70 85/70 85/85 100/ 85 100/ 100 70-70 / 100 85-85 / 100 100- 100/100 85-85 / 85-85 100-100/ 85-85 100-100/ 100-100
[p17.b7] Evaporator Flooded
[p17.b8] Water storage (gal) 29 29 33 33 35 38 38 60 65 65 77 81 84
[p17.b9] 2 pass arrangement
[p17.b10] Min flow (gpm) 193 193 202 202 217 217 217 309 339 339 381 404 422
[p17.b11] Max flow (gpm) 709 709 741 741 796 796 796 1134 1243 1243 1396 1483 1548
[p17.b12] Water connection (NPS-in) 4 4 6 6 6 6 6 8 8 8 8 8 8
[p17.b13] 3 pass arrangement
[p17.b14] Min flow (gpm) 129 129 135 135 145 145 145 206 226 226 254 270 282
[p17.b15] Max flow (gpm) 473 473 494 494 531 531 531 756 829 829 930 989 1032
[p17.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 4 4 6 6 6 8 8 8
[p17.b17] Condenser Fin and tube
[p17.b18] Qty of coils # 4 4 4 4 4 4 4 8 8 8 8 8 8
[p17.b19] Coil length (in) 156/ 156 180/ 156 180/ 180 216/ 180 216/ 216 252/ 216 252/ 252 180/ 108 216/ 144 252/144 216/216 252/216 252/252
[p17.b20] Coil height (in) 42 42 42 42 42 42 42 42 42 42 42 42 42
[p17.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3 3 3
[p17.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192 192 192
[p17.b23] Fan Direct drive propeller
[p17.b24] Quantity # 4/4 5/4 5/5 6/5 6/6 7/6 7/7 10/6 12/6 14/6 12/12 14/12 14/14
[p17.b25] Diameter (in) 30 30 30 30 30 30 30 30 30 30 30 30 30
[p17.b26] Air flow per fan (cfm) 62484 68819 7558 7557 7557 7558 7559 7561 7943 7906 7557 7490 7559
[p17.b27] Power per motor (hp) 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0
[p17.b28] Fan speed (rpm) 950 950 950 950 950 950 950 950 950 950 950 950 950
[p17.b29] Tip speed (Ft/min) 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461 7461
[p17.b30] General Unit HFC-134a
[p17.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2 2 2 2 2
[p17.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15 15 15
[p17.b33] Refrig charge (lb) 165/ 165 175/ 165 175/ 175 215/ 205 215/ 215 225/ 215 225/ 225 365/ 200 415/ 200 460/ 200 415/ 415 460/ 415 460/ 460
[p17.b34] Oil charge (gal) 1.3/ 1.3 1.3/ 1.3 1.3/ 1.3 1.3/ 1.3 1.3/ 1.3 1.9/ 1.3 1.9/ 1.9 2.1- 2.1/1.9 2.1- 2.1/1.9 2.3-2.3/ 1.9 2.1-2.1/ 2.1-2.1 2.3-2.3/ 2.3-2.3 2.3-2.3/ 2.3-2.3
[p17.b35] Min ambient-std (°F) 25 25 25 25 25 25 25 25 25 25 25 25 25
[p17.b36] Min ambient-low (°F) 0 0 0 0 0 0 0 0 0 0 0 0 0
[p17.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p17.b38] RTAC-SVX01N-EN 17
=== page 18 ===
[p18.b1] General Data
[p18.b2] Table 9. General data, 50 Hz standard efficiency — SI
[p18.b3] Size 140 155 170 185 200 250 275 300 350 375 400
[p18.b4] Compressor Screw
[p18.b5] Quantity # 2 2 2 2 2 3 3 3 4 4 4
[p18.b6] Nominal size@50Hz (tons) 70/70 85/70 85/85 100/85 100/100 70-70 / 100 85-85 / 100 100- 100/100 85-85/ 85-85 100-100/ 85-85 100-100/ 100-100
[p18.b7] Evaporator Flooded
[p18.b8] Water storage (L) 111 111 127 127 134 205 205 229 277 277 293
[p18.b9] 2 pass arrangement
[p18.b10] Min flow (L/s) 12 12 13 13 14 17 17 20 22 22 24
[p18.b11] Max flow (L/s) 45 45 47 47 50 61 61 72 81 81 88
[p18.b12] Water connection (NPS-in) 4 4 6 6 6 8 8 8 8 8 8
[p18.b13] 3 pass arrangement
[p18.b14] Min flow (L/s) 8 8 9 9 9 11 11 13 15 15 16
[p18.b15] Max flow (L/s) 30 30 31 31 33 41 41 48 54 54 59
[p18.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 6 6 6 8 8 8
[p18.b17] Condenser Fin and tube
[p18.b18] Qty of coils # 4 4 4 4 4 8 8 8 8 8 8
[p18.b19] Coil length (mm) 3962/ 3962 4572/ 3962 4572/ 4572 5486/ 4572 5486/ 5486 3962/ 2743 4572/ 2743 5486/ 2743 4572/ 4572 5486/ 4572 5486/ 5486
[p18.b20] Coil height (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p18.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3
[p18.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192
[p18.b23] Fan Direct drive propeller
[p18.b24] Quantity # 4/4 5/4 5/5 6/5 6/6 8/6 10/6 12/6 10/10 12/10 12/12
[p18.b25] Diameter (mm) 762 762 762 762 762 762 762 762 762 762 762
[p18.b26] Air flow per fan (m³/hr) 13452 13120 12855 12855 12855 13190 12853 12856 12854 12855 12855
[p18.b27] Power per motor (kW) 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74
[p18.b28] Fan speed (rps) 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8
[p18.b29] Tip speed M/S 38 38 38 38 38 38 38 38 38 38 38
[p18.b30] General Unit HFC-134a
[p18.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2 2 2
[p18.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15
[p18.b33] Refrig charge (kg) 79/79 98/93 98/98 102/98 102/102 107/107 107/107 188/91 209/91 188/188 209/209
[p18.b34] Oil charge (L) 5/5 5/5 5/5 7/5 7/7 8-8/7 8-8/7 8-8/7 8-8/8-8 9-9/8-8 9-9/9-9
[p18.b35] Min ambient-std (°C) -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9
[p18.b36] Min ambient-low (°C) -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8
[p18.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p18.b38] 18 RTAC-SVX01N-EN
=== page 19 ===
[p19.b1] General Data
[p19.b2] Table 10. General data, 50 Hz high efficiency — SI
[p19.b3] Size 120 130 140 155 170 185 200 250 275 300 350 375 400
[p19.b4] Compressor Screw
[p19.b5] Quantity # 2 2 2 2 2 2 2 3 3 3 4 4 4
[p19.b6] Nominal size@50Hz (tons) 60/60 70/60 70/70 85/70 85/85 100/ 85 100/ 100 70-70 /100 85-85 /100 100-100/ 100 85-85 / 85-85 100-100/ 85-85 100-100/ 100-100
[p19.b7] Evaporator Flooded
[p19.b8] Water storage (L) 111 111 127 127 134 145 145 229 245 245 293 306 316
[p19.b9] 2 pass arrangement
[p19.b10] Min flow (L/s) 12 12 13 13 14 14 14 20 21 21 24 26 27
[p19.b11] Max flow (L/s) 45 45 47 47 50 50 50 72 78 78 88 94 98
[p19.b12] Water connection (NPS-in) 4 4 6 6 6 6 6 8 8 8 8 8 8
[p19.b13] 3 pass arrangement
[p19.b14] Min flow (L/s) 8 8 9 9 9 9 9 13 14 14 16 17 18
[p19.b15] Max flow (L/s) 30 30 31 31 33 33 33 48 52 52 59 62 65
[p19.b16] Water connection (NPS-in) 3.5 3.5 4 4 4 4 4 6 6 6 8 8 8
[p19.b17] Condenser Fin and tube
[p19.b18] Qty of coils # 4 4 4 4 4 4 4 8 8 8 8 8 8
[p19.b19] Coil length (mm) 3962/ 3962 4572/ 3962 4572/ 4572 5486/ 4572 5486/ 5486 6400/ 5486 6400/ 6400 4572/ 2743 5486/ 3657 6400/ 3657 5486/ 5486 6400/ 5486 6400/ 6400
[p19.b20] Coil height (mm) 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067 1067
[p19.b21] Number of rows # 3 3 3 3 3 3 3 3 3 3 3 3 3
[p19.b22] Fins per foot (fpf) 192 192 192 192 192 192 192 192 192 192 192 192 192
[p19.b23] Fan Direct drive propeller
[p19.b24] Quantity # 4/4 5/4 5/5 6/5 6/6 7/6 7/7 10/6 12/6 14/6 12/12 14/12 14/14
[p19.b25] Diameter (mm) 762 762 762 762 762 762 762 762 762 762 762 762 762
[p19.b26] Air flow per fan (m³/hr) 62484 68819 12839 12839 12839 12840 12842 12844 13493 13430 12838 12724 12841
[p19.b27] Power per motor (kW) 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74 0.74
[p19.b28] Fan speed (rps) 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8 15.8
[p19.b29] Tip speed M/S 38 38 38 38 38 38 38 38 38 38 38 38 38
[p19.b30] General Unit HFC-134a
[p19.b31] # refrig ckts # 2 2 2 2 2 2 2 2 2 2 2 2 2
[p19.b32] % min load % 15 15 15 15 15 15 15 15 15 15 15 15 15
[p19.b33] Refrig charge (kg) 75/75 79/75 79/79 98/93 98/98 102/ 95 102/ 102 166/ 91 188/ 91 209/ 91 188/ 188 209/ 188 209/ 209
[p19.b34] Oil charge (L) 5/5 5/5 5/5 5/5 5/5 7/5 7/7 8-8/ 7 8-8/ 7 8-8/ 7 8-8/ 8-8 9-9/ 9-9 9-9 9-9
[p19.b35] Min ambient-std (°C) -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9 -3.9
[p19.b36] Min ambient-low (°C) -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8 -17.8
[p19.b37] (step 1) Notes: 1. Data containing information on two circuits is shown as follows: ckt 1/ ckt 2. 2. Minimum start-up/operating ambient is based on a 5 mph wind across the condenser. 3. RTAC units must only operate with refrigerant R-134a and Trane OIL00048.
[p19.b38] RTAC-SVX01N-EN 19
=== page 20 ===
[p20.b1] Pre-installation
[p20.b2] Unit Inspection
[p20.b3] When unit is delivered, verify it is the correct unit and is properly equipped.
[p20.b4] If unit is covered with optional tarp, confirm unit was ordered with a tarp. Inspect tarp for any visible damage.
[p20.b5] If unit does not have optional tarp, compare information on unit nameplate with ordering and submittal information. Inspect all exterior components for visible damage.
[p20.b6] Report any apparent damage or material shortage to carrier and make a “unit damage” notation on carrier’s delivery receipt. Specify extent and type of damage found and notify Trane Sales Office. Do not proceed with installation of a damaged unit without sales office approval.
[p20.b7] Inspection Checklist
[p20.b8.1] To protect against loss due to damage in transit, complete this checklist upon receipt of unit. • Inspect the individual pieces of the shipment before accepting the unit. Check for obvious damage to the unit or packing material. • Inspect the unit for concealed damage as soon as possible after delivery and before it is stored. Concealed damage must be reported within 15 days. • If concealed damage is discovered, stop unpacking the shipment. Do not remove damaged material from the receiving location. Take photos of the damage, if possible. The owner must provide reasonable evidence that the damage did not occur after delivery.
[p20.b8.2] • Notify the carrier’s terminal of the damage immediately, by phone and by mail. Request an immediate, joint inspection of the damage with the carrier and the consignee.
[p20.b9] Notify Trane sales representative and arrange for repair. Do not repair unit until damage is inspected by the carrier’s representative.
[p20.b10] Storage
[p20.b11] Extended storage of outdoor unit prior to installation requires these precautionary measures: • Store the outdoor unit in a secure area. • At least every three months (quarterly), check the pressure in the refrigerant circuits to verify that the refrigerant charge is intact. If it is not, contact a qualified service organization and the appropriate Trane sales office. • Close the discharge and liquid line isolation valves.
[p20.b12] Installation Responsibilities
[p20.b13] Generally, the contractor must do the following when installing an RTAC unit:
[p20.b14.1] • Install unit on a flat foundation, level (within 1/4” [6 mm] across the length and width of the unit), and strong enough to support unit loading. • Install unit per the instructions contained in the Installation-Mechanical and Installation-Electrical sections of this manual. • Install any optional sensors and make electrical connections at the CH530. • Where specified, provide and install valves in water piping upstream and downstream of evaporator water connections to isolate evaporator for maintenance, and to balance/trim system. • Furnish and install pressure gauges in inlet and outlet piping of the evaporator.
[p20.b14.2] • Furnish and install a drain valve to the bottom of the evaporator waterbox. • Supply and install a vent cock to the top of the evaporator waterbox. • Furnish and install strainers ahead of all pumps and automatic modulating valves, and at inlet of evaporator. • Provide and install field wiring. • Install heat tape and insulate the chilled water lines and any other portions of the system, as required, to prevent sweating under normal operating conditions or freezing during low ambient temperature conditions. • Install evaporator drain plug. The plug ships in unit control panel. • Start unit under supervision of a qualified service technician.
[p20.b15] General
[p20.b16] Report any damage incurred during handling or installation to the Trane sales office immediately.
[p20.b17] 20 RTAC-SVX01N-EN
=== page 21 ===
[p21.b1] Dimensions and Weights
[p21.b2] Dimensions [p21.b3] access to all service points. Refer to submittal drawings for the unit dimensions. A minimum of 4 feet (1.2 m) is recommended for compressor service. Provide sufficient clearance for the opening of control panel doors. See Figure 5, p. 21 through Figure 9, p. 23 for minimum clearances. In all cases, local codes which require additional clearances will take precedence over these recommendations.
[p21.b4] See unit submittals for specific unit dimensions and water connection locations.
[p21.b5] Clearances
[p21.b6] Provide enough space around the outdoor unit to allow the installation and maintenance personnel unrestricted
[p21.b7] Figure 5. Recommended unit clearance — 15 foot bases
[p21.b8] Figure 6. Recommended unit clearances — 18 to 21 foot bases
[p21.b9] RTAC-SVX01N-EN 21
=== page 22 ===
[p22.b1] Dimensions and Weights
[p22.b2] Figure 7. Recommended unit clearances — 30 to 45 foot bases
[p22.b3] Tube Removal Clearance Area (Non DynaView Control Panel End)
[p22.b4] Figure 8. Recommended remote evaporator unit clearances — 15 to 30 foot bases
[p22.b5] 22 RTAC-SVX01N-EN
=== page 23 ===
[p23.b1] Dimensions and Weights
[p23.b2] Figure 9. Recommended evaporator clearance
[p23.t1.r1] 148”
(3760 mm): 148” (3760 mm)
[p23.b3] Unobstructed flow of condenser air is essential to maintain chiller capacity and operating efficiency. When determining unit placement, give careful consideration to assuring a sufficient flow of air across the condenser heat transfer surface. Two detrimental conditions are possible and must be avoided if optimum performance is to be achieved: warm air recirculation and coil starvation.
[p23.b4] Warm air recirculation occurs when discharge air from the condenser fans is recycled back to the condenser coil inlet. Coil starvation occurs when free airflow to (or from) the condenser is restricted.
[p23.b5] Both warm air recirculation and coil starvation cause reduction in unit efficiency and capacity due to the increased head pressures.
[p23.b6] Debris, trash, supplies etc. should not be allowed to accumulate in the vicinity of the unit. Supply air movement may draw debris into the condenser coil, blocking spaces between coil fins and causing coil starvation. Special consideration should be given to low ambient units. Condenser coils and fan discharge must be kept free of snow or other obstructions to permit adequate airflow for satisfactory unit operation.
[p23.b7] In situations where equipment must be installed with less clearance than recommended, such as frequently occurs in retrofit and rooftop applications, restricted airflow is common. The Main Processor will direct the unit to make as much chilled water as possible given the actual installed conditions. Consult your Trane sales engineer for more details.
[p23.b8] Note: If the outdoor unit configuration requires a variance to the clearance dimensions, contact your Trane Sales Office Representative. Also refer to Trane Engineering Bulletins for application information on RTAC chillers.
[p23.b9] RTAC-SVX01N-EN 23
=== page 24 ===
[p24.b1] Dimensions and Weights
[p24.b2] Weights
[p24.b3] Non-Seismically Rated Units
[p24.b4] Table 11. Weight — packaged units, 60 Hz, aluminum or CompleteCoat™ coils
[p24.t1.r1] column 1: Unit Size (tons) | column 2: Standard Efficiency Shipping Operating lb kg lb kg | column 3: High Efficiency Shipping Operating lb kg lb kg | column 4: Extra Efficiency Shipping Operating lb kg lb kg
[p24.t1.r2] column 1: 140 155 170 185 200 | column 2: 10832 4913 11146 5056 10910 4949 11146 5056 10877 4934 11218 5088 12479 5660 12899 5851 12884 5844 13193 5984 | column 3: 10859 4926 11160 5062 12114 5495 12445 5645 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 | column 4: 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 15915 7219 16413 7445 16016 7265 16413 7445
[p24.t1.r3] column 1: 225 250 275 300 350 | column 2: 14635 6638 14966 6788 14916 6766 15191 6890 19025 8630 19685 8929 20699 9389 21214 9622 21550 9775 22005 9981 | column 3: 15915 7219 16413 7445 16016 7265 16413 7445 20393 9250 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 | column 4: n/a 20476 9288 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 27136 12309 27750 12587
[p24.t1.r4] column 1: 400 450 500 | column 2: 25409 11525 25854 11727 26816 12163 27393 12425 27136 12309 27912 12661 | column 3: 27136 12309 27750 12587 n/a n/a | column 4: n/a n/a n/a
[p24.b5] Standard Efficiency High Efficiency Extra Efficiency
[p24.b6] Shipping Operating Shipping Operating Shipping Operating [p24.b7] lb kg lb kg lb kg lb kg lb kg lb kg
[p24.b8] 140 10832 4913 11146 5056 10859 4926 11160 5062 12171 5521 12585 5708
[p24.b9] 155 10910 4949 11146 5056 12114 5495 12445 5645 13984 6343 14293 6483
[p24.b10] 170 10877 4934 11218 5088 12171 5521 12585 5708 14454 6556 14721 6677
[p24.b11] 185 12479 5660 12899 5851 13984 6343 14293 6483 15915 7219 16413 7445
[p24.b12] 200 12884 5844 13193 5984 14454 6556 14721 6677 16016 7265 16413 7445
[p24.b13] 225 14635 6638 14966 6788 15915 7219 16413 7445 n/a
[p24.b14] 250 14916 6766 15191 6890 16016 7265 16413 7445 20476 9288 21048 9547
[p24.b15] 275 19025 8630 19685 8929 20393 9250 21048 9547 21667 9828 22160 10052
[p24.b16] 300 20699 9389 21214 9622 21667 9828 22160 10052 24073 10919 24700 11204
[p24.b17] 350 21550 9775 22005 9981 24073 10919 24700 11204 27136 12309 27750 12587
[p24.b18] 400 25409 11525 25854 11727 27136 12309 27750 12587 n/a
[p24.b19] 450 26816 12163 27393 12425 n/a n/a
[p24.b20] 500 27136 12309 27912 12661 n/a n/a
[p24.b21] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p24.b22] Table 12. Weight — packaged units, 60 Hz, copper coils
[p24.t2.r1] column 1: Unit Size (tons) | column 2: Standard Efficiency Shipping Operating lb kg lb kg | column 3: High Efficiency Shipping Operating lb kg lb kg | column 4: Extra Efficiency Shipping Operating lb kg lb kg
[p24.t2.r2] column 1: 140 155 170 185 200 | column 2: 13407 6081 13734 6230 13420 6087 13734 6230 13442 6097 13733 6229 15870 7198 16253 7372 16304 7395 16630 7543 | column 3: 13426 6090 13734 6230 15647 7097 15854 7191 15590 7071 15998 7257 18250 8278 18613 8443 18701 8483 18958 8599 | column 4: 15590 7071 15998 7257 18250 8278 18613 8443 18701 8483 18958 8599 20794 9432 21290 9657 20881 9471 21290 9657
[p24.t2.r3] column 1: 225 250 275 300 350 | column 2: 18739 8500 18156 8235 18905 8575 19223 8719 23905 10843 24608 11162 26039 11811 26580 12056 27395 12426 27920 12664 | column 3: 20794 9432 21290 9657 20881 9471 21290 9657 26017 11801 26558 12046 27660 12546 28182 12783 30848 13992 31431 14257 | column 4: n/a 26017 11801 26558 12046 27660 12546 28182 12783 30848 13992 31431 14257 35166 15951 35688 16188
[p24.t2.r4] column 1: 400 450 500 | column 2: 32216 14613 32723 14843 32682 14824 33178 15049 35014 15882 35787 16233 | column 3: 35014 15882 35688 16188 n/a n/a | column 4: n/a n/a n/a
[p24.b23] Standard Efficiency High Efficiency Extra Efficiency
[p24.b24] Shipping Operating Shipping Operating Shipping Operating [p24.b25] lb kg lb kg lb kg lb kg lb kg lb kg
[p24.b26] 140 13407 6081 13734 6230 13426 6090 13734 6230 15590 7071 15998 7257
[p24.b27] 155 13420 6087 13734 6230 15647 7097 15854 7191 18250 8278 18613 8443
[p24.b28] 170 13442 6097 13733 6229 15590 7071 15998 7257 18701 8483 18958 8599
[p24.b29] 185 15870 7198 16253 7372 18250 8278 18613 8443 20794 9432 21290 9657
[p24.b30] 200 16304 7395 16630 7543 18701 8483 18958 8599 20881 9471 21290 9657
[p24.b31] 225 18739 8500 18156 8235 20794 9432 21290 9657 n/a
[p24.b32] 250 18905 8575 19223 8719 20881 9471 21290 9657 26017 11801 26558 12046
[p24.b33] 275 23905 10843 24608 11162 26017 11801 26558 12046 27660 12546 28182 12783
[p24.b34] 300 26039 11811 26580 12056 27660 12546 28182 12783 30848 13992 31431 14257
[p24.b35] 350 27395 12426 27920 12664 30848 13992 31431 14257 35166 15951 35688 16188
[p24.b36] 400 32216 14613 32723 14843 35014 15882 35688 16188 n/a
[p24.b37] 450 32682 14824 33178 15049 n/a n/a
[p24.b38] 500 35014 15882 35787 16233 n/a n/a
[p24.b39] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p24.b40] 24 RTAC-SVX01N-EN
=== page 25 ===
[p25.b1] Dimensions and Weights
[p25.b2] Table 13. Weight — packaged units, 50 Hz, aluminum or CompleteCoat™ coils
[p25.t1.r1] column 1: Unit Size (tons) | column 2: Standard Efficiency Shipping Operating lb kg lb kg | column 3: High Efficiency Shipping Operating lb kg lb kg
[p25.t1.r2] column 1: 120 130 140 155 170 | column 2: n/a n/a 10844 4919 11146 5056 11131 5049 11397 5170 11426 5183 11632 5276 | column 3: 10832 4913 11146 5056 10910 4949 11146 5056 10871 4931 11160 5062 12466 5654 12786 5800 12742 5780 12990 5892
[p25.t1.r3] column 1: 185 200 250 275 300 | column 2: 12797 5805 13111 5947 12962 5879 13304 6035 18051 8188 19186 8703 19715 8943 20240 9181 20242 9182 21027 9538 | column 3: 14383 6524 14754 6692 14516 6584 14967 6789 19176 8698 20483 9291 21944 9954 21532 9767 22272 10102 22185 10063
[p25.t1.r4] column 1: 350 375 400 | column 2: 23231 10537 23799 10795 24360 11049 25213 11436 25222 11440 25854 11727 | column 3: 24924 11305 25812 11708 26298 11929 26963 12230 27120 12301 27751 12588
[p25.b3] Standard Efficiency High Efficiency
[p25.b4] Shipping Operating Shipping Operating [p25.b5] lb kg lb kg lb kg lb kg
[p25.b6] 120 n/a 10832 4913 11146 5056
[p25.b7] 130 n/a 10910 4949 11146 5056
[p25.b8] 140 10844 4919 11146 5056 10871 4931 11160 5062
[p25.b9] 155 11131 5049 11397 5170 12466 5654 12786 5800
[p25.b10] 170 11426 5183 11632 5276 12742 5780 12990 5892
[p25.b11] 185 12797 5805 13111 5947 14383 6524 14754 6692
[p25.b12] 200 12962 5879 13304 6035 14516 6584 14967 6789
[p25.b13] 250 18051 8188 19186 8703 19176 8698 20483 9291
[p25.b14] 275 19715 8943 20240 9181 21944 9954 21532 9767
[p25.b15] 300 20242 9182 21027 9538 22272 10102 22185 10063
[p25.b16] 350 23231 10537 23799 10795 24924 11305 25812 11708
[p25.b17] 375 24360 11049 25213 11436 26298 11929 26963 12230
[p25.b18] 400 25222 11440 25854 11727 27120 12301 27751 12588
[p25.b19] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p25.b20] Table 14. Weight — packaged units, 50 Hz, copper coils
[p25.t2.r1] column 1: Unit Size (tons) | column 2: Standard Efficiency Shipping Operating lb kg lb kg | column 3: High Efficiency Shipping Operating lb kg lb kg
[p25.t2.r2] column 1: 120 130 140 155 170 | column 2: n/a n/a 13417 6086 13734 6230 13851 6283 13962 6333 13856 6285 14366 6516 | column 3: 13407 6081 13734 6230 13426 6090 13734 6230 13446 6099 13734 6230 15772 7154 16192 7345 16162 7331 17421 7902
[p25.t2.r3] column 1: 185 200 250 275 300 | column 2: 16216 7355 16463 7467 16381 7430 16721 7584 22058 10005 21837 9905 24584 11151 25095 11383 25893 11745 26336 11946 | column 3: 18570 8423 18979 8609 18833 8542 19223 8719 24015 10893 24056 10912 26617 12073 27135 12308 27617 12527 28182 12783
[p25.t2.r4] column 1: 350 375 400 | column 2: 29084 13192 29527 13393 30432 13804 30971 14048 32112 14566 32787 14872 | column 3: 32037 14532 32712 14838 32463 14725 32971 14955 34982 15867 35525 16114
[p25.b21] Standard Efficiency High Efficiency
[p25.b22] Shipping Operating Shipping Operating [p25.b23] lb kg lb kg lb kg lb kg
[p25.b24] 120 n/a 13407 6081 13734 6230
[p25.b25] 130 n/a 13426 6090 13734 6230
[p25.b26] 140 13417 6086 13734 6230 13446 6099 13734 6230
[p25.b27] 155 13851 6283 13962 6333 15772 7154 16192 7345
[p25.b28] 170 13856 6285 14366 6516 16162 7331 17421 7902
[p25.b29] 185 16216 7355 16463 7467 18570 8423 18979 8609
[p25.b30] 200 16381 7430 16721 7584 18833 8542 19223 8719
[p25.b31] 250 22058 10005 21837 9905 24015 10893 24056 10912
[p25.b32] 275 24584 11151 25095 11383 26617 12073 27135 12308
[p25.b33] 300 25893 11745 26336 11946 27617 12527 28182 12783
[p25.b34] 350 29084 13192 29527 13393 32037 14532 32712 14838
[p25.b35] 375 30432 13804 30971 14048 32463 14725 32971 14955
[p25.b36] 400 32112 14566 32787 14872 34982 15867 35525 16114
[p25.b37] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p25.b38] RTAC-SVX01N-EN 25
=== page 26 ===
[p26.b1] Dimensions and Weights
[p26.b2] Seismically Rated Unit Weights
[p26.b3] Table 15. Weight — seismically rated, packaged units, 60 Hz, aluminum or CompleteCoat™ coils
[p26.t1.r1] column 1: Standard Efficiency Shipping Operating lb kg lb kg | column 2: High Efficiency Shipping Operating lb kg lb kg
[p26.t1.r2] column 1: 11374 5159 11646 5283 11456 5196 11703 5308 11421 5180 11779 5343 13103 5943 13544 6143 13528 6136 13853 6284 | column 2: 11402 5172 11711 5312 12720 5770 13067 5927 12780 5797 13214 5994 14683 6660 15008 6807 15177 6884 15457 7011
[p26.t1.r3] column 1: 15367 6970 15714 7128 15662 7104 15951 7235 19976 9061 20669 9375 21734 9858 22275 10104 22628 10264 23105 10480 | column 2: 16711 7580 17234 7817 16817 7628 17234 7817 21413 9713 22100 10025 22750 10319 23268 10554 25277 11465 25935 11764
[p26.t1.r4] column 1: 26679 12102 27147 12313 28157 12772 28763 13046 28493 12924 29308 13294 | column 2: 28493 12924 29138 13216 n/a n/a
[p26.b4] Standard Efficiency High Efficiency Extra Efficiency
[p26.b5] Unit Size (tons)
[p26.b6] Shipping Operating Shipping Operating Shipping Operating [p26.b7] lb kg lb kg lb kg lb kg lb kg lb kg
[p26.b8] 140 11374 5159 11646 5283 11402 5172 11711 5312 12780 5797 13185 5981
[p26.b9] 155 11456 5196 11703 5308 12720 5770 13067 5927 14683 6660 15021 6813
[p26.b10] 170 11421 5180 11779 5343 12780 5797 13214 5994 15177 6884 15433 7000
[p26.b11] 185 13103 5943 13544 6143 14683 6660 15008 6807 16711 7580 17234 7817
[p26.b12] 200 13528 6136 13853 6284 15177 6884 15457 7011 16817 7628 17234 7817
[p26.b13] 225 15367 6970 15714 7128 16711 7580 17234 7817 n/a
[p26.b14] 250 15662 7104 15951 7235 16817 7628 17234 7817 21500 9752 22100 10025
[p26.b15] 275 19976 9061 20669 9375 21413 9713 22100 10025 22750 10319 23268 10554
[p26.b16] 300 21734 9858 22275 10104 22750 10319 23268 10554 25277 11465 25935 11764
[p26.b17] 350 22628 10264 23105 10480 25277 11465 25935 11764 28493 12924 29138 13216
[p26.b18] 400 26679 12102 27147 12313 28493 12924 29138 13216 n/a
[p26.b19] 450 28157 12772 28763 13046 n/a n/a
[p26.b20] 500 28493 12924 29308 13294 n/a n/a
[p26.b21] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p26.b22] 26 RTAC-SVX01N-EN
=== page 27 ===
[p27.b1] Dimensions and Weights
[p27.b2] Remote Evaporator Unit Weights
[p27.b3] Table 16. Weights — condensing unit, 60 Hz
[p27.b4] Standard Efficiency High Efficiency
[p27.b5] Unit Size (tons)
[p27.b6] Shipping Operating Shipping Operating [p27.b7] lb kg lb kg lb kg lb kg
[p27.b8] Aluminum or CompleteCoat™ coils
[p27.t1.r1] column 1: 140 155 170 185 | column 2: 8359 3792 8624 3912 8299 3764 8624 3912 8304 3767 8624 3912 10944 4964 10226 4638 | column 3: 8292 3761 8624 3912 9460 4291 9931 4505 10610 4813 9944 4510 11060 5017 11512 5222
[p27.t1.r2] column 1: 200 225 250 | column 2: 11179 5071 10625 4819 11531 5230 11997 5442 11623 5272 12126 5500 | column 3: 11443 5190 11886 5391 - - - - - - - -
[p27.b9] 140 8359 3792 8624 3912 8292 3761 8624 3912
[p27.b10] 155 8299 3764 8624 3912 9460 4291 9931 4505
[p27.b11] 170 8304 3767 8624 3912 10610 4813 9944 4510
[p27.b12] 185 10944 4964 10226 4638 11060 5017 11512 5222
[p27.b13] 200 11179 5071 10625 4819 11443 5190 11886 5391
[p27.b14] 225 11531 5230 11997 5442 - - - -
[p27.b15] 250 11623 5272 12126 5500 - - - -
[p27.b16] Copper Coils
[p27.t2.r1] column 1: 140 155 170 185 | column 2: 10956 4970 11200 5080 10973 4977 11200 5080 10877 4934 11200 5080 13610 6173 13645 6189 | column 3: 10751 4877 11200 5080 12916 5859 13340 6051 13451 6101 13375 6067 15326 6952 15778 7157
[p27.t2.r2] column 1: 200 225 250 | column 2: 13665 6198 14048 6372 15795 7164 16252 7372 15888 7207 16386 7433 | column 3: 15707 7125 16148 7325 - - - - - - - -
[p27.b17] 140 10956 4970 11200 5080 10751 4877 11200 5080
[p27.b18] 155 10973 4977 11200 5080 12916 5859 13340 6051
[p27.b19] 170 10877 4934 11200 5080 13451 6101 13375 6067
[p27.b20] 185 13610 6173 13645 6189 15326 6952 15778 7157
[p27.b21] 200 13665 6198 14048 6372 15707 7125 16148 7325
[p27.b22] 225 15795 7164 16252 7372 - - - -
[p27.b23] 250 15888 7207 16386 7433 - - - -
[p27.b24] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p27.b25] Table 17. Weights — remote evaporator, 60 Hz
[p27.t3.r1] column 1: Nominal Tonnage | column 2: Standard Efficiency Shipping Shipping Operating Operating Weight (lb) Weight (kg) Weight (lb) Weight (kg) | column 3: High Efficiency Shipping Shipping Operating Operating Weight (lb) Weight (kg) Weight (lb) Weight (kg)
[p27.t3.r2] column 1: 140 155 170 185 200 | column 2: 2486 1128 2730 1238 2525 1145 2790 1266 2528 1147 2805 1272 2556 1159 2850 1293 2600 1179 2920 1325 | column 3: 2528 1147 2805 1272 2556 1159 2850 1293 2600 1179 2920 1325 2797 1269 3114 1413 2846 1291 3192 1448
[p27.t3.r3] column 1: 225 250 | column 2: 2797 1269 3114 1413 2846 1291 3192 1448 | column 3: - - - - - - - -
[p27.b26] Standard Efficiency High Efficiency
[p27.b27] Shipping Weight (lb) Shipping Weight (kg) Operating Weight (lb) Operating Weight (kg) Shipping Weight (lb) Shipping Weight (kg) Operating Weight (lb) Operating Weight (kg)
[p27.b28] 140 2486 1128 2730 1238 2528 1147 2805 1272
[p27.b29] 155 2525 1145 2790 1266 2556 1159 2850 1293
[p27.b30] 170 2528 1147 2805 1272 2600 1179 2920 1325
[p27.b31] 185 2556 1159 2850 1293 2797 1269 3114 1413
[p27.b32] 200 2600 1179 2920 1325 2846 1291 3192 1448
[p27.b33] 225 2797 1269 3114 1413 - - - -
[p27.b34] 250 2846 1291 3192 1448 - - - -
[p27.b35] (step 1) Notes: 1. Operating weight includes refrigerant and water. 2. Shipping weight includes nitrogen holding charge. 3. All weights +/- 3%.
[p27.b36] RTAC-SVX01N-EN 27
=== page 28 ===
[p28.b1] Installation - Mechanical
[p28.b2] Location Requirements
[p28.b3] Noise Considerations
[p28.b4] Locate outdoor unit away from sound sensitive areas. If required, install rubber vibration isolators in all water piping and use flexible electrical conduit. Consult an acoustical engineer for critical applications. Also refer to Trane Engineering Bulletins for application information on RTAC chillers.
[p28.t1.r1] column 1: WARNING
[p28.t1.r2] column 1: Heavy Objects! Failure to follow instructions below or properly lift unit could result in unit dropping and possibly crushing operator/technician which could result in death or serious injury, and equipment or property-only damage. Ensure that all the lifting equipment used is properly rated for the weight of the unit being lifted. Each of the cables (chains or slings), hooks, and shackles used to lift the unit must be capable of supporting the entire weight of the unit. Lifting cables (chains or slings) may not be of the same length. Adjust as necessary for even unit lift. | column 2:  | WARNING (same as row above): WARNING
[p28.b5] Foundation
[p28.b6] A base or foundation is not required if unit location is level and strong enough to support unit’s operating weight as listed in “General Data,” p. 9, Table 1, p. 10 through Table 10, p. 19. Provide rigid, non-warping mounting pads or concrete foundation of sufficient strength and mass to support unit operating weight (including piping, and full operating charges of refrigerant, oil and water). Once in place, outdoor unit must be level within 1/ 4" (6 mm) over its length and width.
[p28.t2.r1] column 1: WARNING
[p28.t2.r2] column 1: Improper Unit Lift! Failure to properly lift unit could result in unit dropping and possibly crushing operator/technician which could result in death or serious injury, and equipment or property-only damage. Test lift unit approximately 24 inches to verify proper center of gravity lift point. To avoid dropping of unit, reposition lifting point if unit is not level. | column 2:  | WARNING (same as row above): WARNING
[p28.b7] Trane Company is not responsible for equipment problems resulting from an improperly designed or constructed foundation.
[p28.b8] Note: To allow for cleaning under the condensing coil, it is recommended that an opening be left between the unit base and the concrete pad.
[p28.b9] Clearances
[p28.b10] Provide enough space around the outdoor unit to allow the installation and maintenance personnel unrestricted access to all service points. Refer to submittal drawings for the unit dimensions. A minimum of 4 feet (1.2 m) is recommended for compressor service. Provide sufficient clearance for the opening of control panel doors. See Figure 5, p. 21 through Figure 9, p. 23 in “Dimensions and Weights,” p. 21 for minimum clearances. In all cases, local codes which require additional clearances will take precedence over these recommendations.
[p28.b11] Rigging
[p28.b12] Lifting Procedure
[p28.b13] Important: Do not fork lift unit.
[p28.b14] See Table 18, p. 30 through Table 22, p. 32 for lifting weights and Table 23, p. 33 and Table 24, p. 33 for center of gravity (CG) dimensions.
[p28.b15] 28 RTAC-SVX01N-EN
=== page 29 ===
[p29.b1] Installation - Mechanical
[p29.b2] Rigging
[p29.b3] See Figure 10 through Figure 12, p. 29 for lifting point references, Table 19 through Table 21 for lifting weights, and unit submittals lift point dimensions.
[p29.b4] Figure 10. Lifting the unit (packaged and remote) — 15 to 21 foot base
[p29.b5] Figure 11. Lifting the unit (packaged and remote) — 30 to 36 foot base
[p29.b6] Control Panel
[p29.b7] W1 - near side W2 - far side W3 - near side W4 - far side W5 - near side W6 - far side
[p29.b8] Figure 12. Lifting the unit (packaged and remote) — 39 to 45 foot base
[p29.b9] RTAC-SVX01N-EN 29
=== page 30 ===
[p30.b1] Installation - Mechanical
[p30.b2] Figure 13. Lifting the remote evap
[p30.b3] W1 - Near Side W2 - Far Side W3 - Near Side W4 - Far Side
[p30.b4] 25” (625mm) 30” (762mm)
[p30.b5] SIDE VIEW END VIEW
[p30.b6] Lifting Weights Tables
[p30.b7] Table 18. Lifting weights (lbs), packaged units, 60 Hz
[p30.b8] Lifting Location
[p30.b9] Size (tons)
[p30.b10] W1 W2 W3 W4 W5 W6 W7 W8
[p30.b11] Aluminum Coils - Standard Efficiency
[p30.b12] 140 2443 2814 2622 2953 - - - -
[p30.b13] 155 2446 2881 2627 2956 - - - -
[p30.b14] 170 2447 2831 2633 2966 - - - -
[p30.b15] 185 3244 3584 2656 2995 - - - -
[p30.b16] 200 3285 3701 2741 3157 - - - -
[p30.b17] 225 3943 4177 3183 3332 - - - -
[p30.b18] 250 3657 4167 3518 3574 - - - -
[p30.b19] 275 3376 2957 3372 2975 3377 2968 - -
[p30.b20] 300 3470 3099 3640 3258 3814 3418 - -
[p30.b21] 350 3389 3023 3787 3382 4187 3782 - -
[p30.b22] 400 3448 3315 3226 3205 3123 3102 3026 2964
[p30.b23] 450 3440 3419 3324 3303 3154 3133 3032 4011
[p30.b24] 500 3373 3299 3405 3331 3452 3378 3486 3412
[p30.b25] Aluminum Coils - High Efficiency
[p30.b26] 140 2446 2820 2630 2963 - - - -
[p30.b27] 155 3114 3508 2549 2943 - - - -
[p30.b28] 170 3124 3524 2561 2962 - - - -
[p30.b29] 185 3469 4059 2933 3523 - - - -
[p30.b30] 200 3657 4139 3135 3523 - - - -
[p30.b31] 225 2581 2904 2489 2812 2400 2729 - -
[p30.b32] 250 2607 2904 2518 2825 2433 2729 - -
[p30.b33] 275 3272 2884 3592 3204 3915 3526 - -
[p30.b34] 300 2974 2647 2911 2584 2801 2514 2785 2451
[p30.b35] 350 2936 2876 3003 2943 3075 3015 3143 3082
[p30.b36] 400 3373 3299 3405 3331 3452 3378 3486 3412
[p30.b37] Aluminum Coils - Extra Efficiency
[p30.b38] 140 3124 3524 2561 2962 - - - -
[p30.b39] 155 3469 4059 2933 3523 - - - -
[p30.b40] 170 3657 4139 3135 3523 - - - -
[p30.b41] 185 2581 2904 2489 2812 2400 2729 - -
[p30.b42] 200 2607 2904 2518 2825 2433 2729 - -
[p30.b43] 250 3272 2884 3592 3204 3998 3526 - -
[p30.b44] 275 2974 2647 2911 2584 2801 2514 2785 2451
[p30.b45] 300 2936 2876 3003 2943 3075 3015 3143 3082
[p30.b46] 350 3373 3299 3405 3331 3452 3378 3486 3412
[p30.b47] Table 18. Lifting weights (lbs), packaged units, 60 Hz
[p30.b48] Lifting Location
[p30.b49] Size (tons)
[p30.b50] W1 W2 W3 W4 W5 W6 W7 W8
[p30.b51] Copper Coils - Standard Efficiency
[p30.b52] 140 2916 3405 3346 3740 - - - -
[p30.b53] 155 2919 3405 3352 3744 - - - -
[p30.b54] 170 2920 3412 3357 3753 - - - -
[p30.b55] 185 3991 4450 3500 3929 - - - -
[p30.b56] 200 4032 4567 3585 4120 - - - -
[p30.b57] 225 4593 5261 4101 4784 - - - -
[p30.b58] 250 4639 5261 4149 4856 - - - -
[p30.b59] 275 4319 3898 4170 3772 4078 3668 - -
[p30.b60] 300 4513 3980 4552 4169 4618 4207 - -
[p30.b61] 350 4289 3892 4769 4363 5244 4838 - -
[p30.b62] 400 4220 4198 4100 4078 3975 3953 3857 3835
[p30.b63] 450 4549 4526 4290 4268 3909 3887 3638 3615
[p30.b64] 500 4369 4293 4395 4319 4434 4358 4461 4385
[p30.b65] Copper Coils - High Efficiency
[p30.b66] 140 2919 3410 3354 3743 - - - -
[p30.b67] 155 3973 4374 3393 3907 - - - -
[p30.b68] 170 3870 4390 3405 3925 - - - -
[p30.b69] 185 4404 5144 3981 4721 - - - -
[p30.b70] 200 4593 5223 4101 4784 - - - -
[p30.b71] 225 3189 3625 3247 3685 3303 3745 - -
[p30.b72] 250 3214 3625 3276 3685 3336 3745 - -
[p30.b73] 275 4235 3898 4522 4132 4810 4420 - -
[p30.b74] 300 3818 3527 3708 3379 3545 3216 3398 3069
[p30.b75] 350 4054 4035 3930 3911 3800 3781 3678 3659
[p30.b76] 400 4369 4293 4395 4319 4434 4358 4461 4385
[p30.b77] Copper Coils - Extra Efficiency
[p30.b78] 140 3870 4390 3405 3925 - - - -
[p30.b79] 155 4404 5144 3981 4721 - - - -
[p30.b80] 170 4593 5223 4101 4784 - - - -
[p30.b81] 185 3189 3625 3247 3685 3303 3745 - -
[p30.b82] 200 3214 3625 3276 3685 3336 3745 - -
[p30.b83] 250 4235 3898 4522 4132 4810 4420 - -
[p30.b84] 275 3818 3527 3708 3379 3545 3216 3398 3069
[p30.b85] 300 4054 4035 3930 3911 3800 3781 3678 3659
[p30.b86] 350 4521 4293 4395 4319 4434 4358 4461 4385
[p30.b87] 30 RTAC-SVX01N-EN
=== page 31 ===
[p31.b1] Table 19. Lifting weights (lbs), packaged units, 50 Hz
[p31.b2] Lifting Location
[p31.b3] Size (tons)
[p31.b4] W1 W2 W3 W4 W5 W6 W7 W8
[p31.b5] Aluminum Coils - Standard Efficiency
[p31.b6] 140 2445 2817 2625 2957 - - - -
[p31.b7] 155 2556 2837 2750 2988 - - - -
[p31.b8] 170 2554 2946 2793 3133 - - - -
[p31.b9] 185 3287 3708 2690 3112 - - - -
[p31.b10] 200 3302 3721 2760 3179 - - - -
[p31.b11] 250 2972 2538 3254 2825 3446 3016 - -
[p31.b12] 275 4084 3574 3618 3109 2920 2410 - -
[p31.b13] 300 3340 2929 3576 3165 3814 3418 - -
[p31.b14] 350 3043 3023 2958 2939 2869 2849 2785 2765
[p31.b15] 375 3347 3315 3135 3101 2911 2878 3005 2668
[p31.b16] 400 3311 3291 3226 3192 3123 3089 3026 2964
[p31.b17] Aluminum Coils - High Efficiency
[p31.b18] 120 2443 2814 2622 2953 - - - -
[p31.b19] 130 2446 2881 2627 2956 - - - -
[p31.b20] 140 2448 2822 2634 2967 - - - -
[p31.b21] 155 3230 3537 2696 3003 - - - -
[p31.b22] 170 3253 3666 2705 3118 - - - -
[p31.b23] 185 3589 4139 3053 3602 - - - -
[p31.b24] 200 3703 4139 3100 3574 - - - -
[p31.b25] 250 3376 2957 3406 2975 3446 3016 - -
[p31.b26] 275 4322 3018 3710 3304 3998 3592 - -
[p31.b27] 300 2974 2647 2911 2584 2831 3089 2785 2451
[p31.b28] 350 3311 3291 3204 3184 3100 2847 3005 2982
[p31.b29] 375 3412 3391 3297 3276 3154 3105 3679 2984
[p31.b30] 400 3373 3299 3389 3331 3452 3378 3486 3412
[p31.b31] Copper Coils - Standard Efficiency
[p31.b32] 140 2918 3407 3349 3743 - - - -
[p31.b33] 155 3030 3428 3474 3919 - - - -
[p31.b34] 170 3027 3536 3518 3775 - - - -
[p31.b35] 185 4033 4574 3534 4075 - - - -
[p31.b36] 200 4048 4586 3604 4143 - - - -
[p31.b37] 250 3550 3120 3934 3504 4190 3760 - -
[p31.b38] 275 4632 4157 4297 3822 4078 3598 - -
[p31.b39] 300 4387 4130 4488 4076 4618 4194 - -
[p31.b40] 350 3803 3782 3700 3679 3591 3570 3490 3469
[p31.b41] 375 4351 4317 4003 3969 3637 3603 3293 3259
[p31.b42] 400 4207 4185 4087 4065 3962 3940 3844 3822
[p31.b43] Copper Coils - High Efficiency
[p31.b44] 120 2916 3405 3346 3740 - - - -
[p31.b45] 130 2919 3405 3352 3750 - - - -
[p31.b46] 140 2921 3413 3358 3754 - - - -
[p31.b47] 155 3863 4403 3540 3966 - - - -
[p31.b48] 170 4000 4532 3549 4081 - - - -
[p31.b49] 185 4525 5223 4101 4721 - - - -
[p31.b50] 200 4639 5261 4149 4784 - - - -
[p31.b51] 250 4319 3898 4204 3772 4127 3695 - -
[p31.b52] 275 4387 3980 4639 4232 4893 4486 - -
[p31.b53] 300 3845 3517 3698 3369 3535 3206 3388 3059
[p31.b54] 350 4198 4177 4078 4057 3952 3930 3833 3812
[p31.b55] 375 4521 4498 4263 4240 3882 3860 3611 3588
[p31.b56] 400 4369 4293 4395 4319 4418 4358 4461 4369
[p31.b57] Installation - Mechanical
[p31.b58] Table 20. Lifting weights (lbs), seismically rated units
[p31.b59] Lifting Location
[p31.b60] Size (tons)
[p31.b61] W1 W2 W3 W4 W5 W6 W7 W8
[p31.b62] Aluminum Coils - Standard Efficiency
[p31.b63] 140 2565 2955 2753 3101 - - - -
[p31.b64] 155 2568 3025 2758 3104 - - - -
[p31.b65] 170 2569 2973 2765 3114 - - - -
[p31.b66] 185 3406 3763 2789 3145 - - - -
[p31.b67] 200 3449 3886 2878 3315 - - - -
[p31.b68] 225 4140 4386 3342 3499 - - - -
[p31.b69] 250 3840 4375 3694 3753 - - - -
[p31.b70] 275 3545 3105 3541 3124 3546 3116 - -
[p31.b71] 300 3644 3254 3822 3421 4005 3589 - -
[p31.b72] 350 3558 3174 3976 3551 4396 3971 - -
[p31.b73] 400 3620 3481 3387 3365 3279 3257 3177 3112
[p31.b74] 450 3612 3590 3490 3468 3312 3290 3184 4212
[p31.b75] 500 3542 3464 3575 3498 3625 3547 3660 3583
[p31.b76] Aluminum Coils - High Efficiency
[p31.b77] 140 2568 2961 2762 3111 - - - -
[p31.b78] 155 3270 3683 2676 3090 - - - -
[p31.b79] 170 3280 3700 2689 3110 - - - -
[p31.b80] 185 3642 4262 3080 3699 - - - -
[p31.b81] 200 3840 4346 3292 3699 - - - -
[p31.b82] 225 2710 3049 2613 2953 2520 2865 - -
[p31.b83] 250 2737 3049 2644 2966 2555 2865 - -
[p31.b84] 275 3436 3028 3772 3364 4111 3702 - -
[p31.b85] 300 3123 2779 3057 2713 2941 2640 2924 2574
[p31.b86] 350 3083 3020 3153 3090 3229 3166 3300 3236
[p31.b87] 400 3542 3464 3575 3498 3625 3547 3660 3583
[p31.b88] Aluminum Coils - Extra Efficiency
[p31.b89] 140 3280 3700 2689 3110 - - - -
[p31.b90] 155 3642 4262 3080 3699 - - - -
[p31.b91] 170 3840 4346 3292 3699 - - - -
[p31.b92] 185 2710 3049 2613 2953 2520 2865 - -
[p31.b93] 200 2737 3049 2644 2966 2555 2865 - -
[p31.b94] 250 3436 3028 3772 3364 4198 3702 - -
[p31.b95] 275 3123 2779 3057 2713 2941 2640 2924 2574
[p31.b96] 300 3083 3020 3153 3090 3229 3166 3300 3236
[p31.b97] 350 3542 3464 3575 3498 3625 3547 3660 3583
[p31.b98] RTAC-SVX01N-EN 31
=== page 32 ===
[p32.b1] Installation - Mechanical
[p32.b2] Table 21. Lifting weights (lbs), remote evaporator condensing units, 60 Hz
[p32.b3] Standard Efficiency High Efficiency
[p32.b4] Lifting Location Lifting Location
[p32.b5] Size (tons)
[p32.b6] W1 W2 W3 W4 W1 W2 W3 W4
[p32.b7] Aluminum Coils
[p32.t1.r1] column 1: 140 1 155 1 170 1 185 2 | column 2: 993 2303 1899 2164 996 2236 1903 2164 994 2239 1903 2168 682 2920 2011 3331 | column 3: 1993 2236 1899 2164 1552 2844 1904 3160 2551 2848 1903 3308 2837 3315 2215 2693
[p32.t1.r2] column 1: 200 2 225 3 250 3 | column 2: 713 3025 2083 3358 025 3430 2335 2741 071 3430 2381 2741 | column 3: 3025 3390 2335 2693 - - - - - - - -
[p32.b8] 140 1993 2303 1899 2164 1993 2236 1899 2164
[p32.b9] 155 1996 2236 1903 2164 1552 2844 1904 3160
[p32.b10] 170 1994 2239 1903 2168 2551 2848 1903 3308
[p32.b11] 185 2682 2920 2011 3331 2837 3315 2215 2693
[p32.b12] 200 2713 3025 2083 3358 3025 3390 2335 2693
[p32.b13] 225 3025 3430 2335 2741 - - - -
[p32.b14] 250 3071 3430 2381 2741 - - - -
[p32.b15] Copper Coils
[p32.t2.r1] column 1: 140 2 155 2 170 2 185 3 | column 2: 466 2827 2624 3039 569 2827 2627 2950 467 2829 2627 2954 474 3913 2892 3331 | column 3: 2466 2711 2624 2950 3298 3710 2748 3160 3417 3845 2881 3308 3773 4399 3264 3890
[p32.t2.r2] column 1: 200 3 225 3 250 4 | column 2: 489 3891 2927 3358 960 4514 3383 3938 006 4514 3430 3938 | column 3: 3960 4474 3383 3890 - - - - - - - -
[p32.b16] 140 2466 2827 2624 3039 2466 2711 2624 2950
[p32.b17] 155 2569 2827 2627 2950 3298 3710 2748 3160
[p32.b18] 170 2467 2829 2627 2954 3417 3845 2881 3308
[p32.b19] 185 3474 3913 2892 3331 3773 4399 3264 3890
[p32.b20] 200 3489 3891 2927 3358 3960 4474 3383 3890
[p32.b21] 225 3960 4514 3383 3938 - - - -
[p32.b22] 250 4006 4514 3430 3938 - - - -
[p32.b23] Table 22. Lifting weights (lbs), remote evaporators
[p32.t3.r1] column 1: Size (tons) | column 2: Standard Efficiency Lifting Location W1 W2 W3 W4 | column 3: High Efficiency Lifting Location W1 W2 W3 W4
[p32.b24] Standard Efficiency High Efficiency
[p32.b25] Lifting Location Lifting Location
[p32.b26] W1 W2 W3 W4 W1 W2 W3 W4
[p32.b27] Aluminum Coils
[p32.t4.r1] column 1: 140 621 621 622 622 155 632 631 631 631 170 632 632 632 632 185 639 639 639 639 | column 2: 632 632 632 632 639 639 639 639 650 650 650 650 699 699 699 700
[p32.t4.r2] column 1: 200 650 650 650 650 225 699 699 699 700 250 711 711 712 712 | column 2: 711 711 712 712 - - - - - - - -
[p32.b28] 140 621 621 622 622 632 632 632 632
[p32.b29] 155 632 631 631 631 639 639 639 639
[p32.b30] 170 632 632 632 632 650 650 650 650
[p32.b31] 185 639 639 639 639 699 699 699 700
[p32.b32] 200 650 650 650 650 711 711 712 712
[p32.b33] 225 699 699 699 700 - - - -
[p32.b34] 250 711 711 712 712 - - - -
[p32.b35] 32 RTAC-SVX01N-EN
=== page 33 ===
[p33.b1] Center of Gravity
[p33.t1.r1] Unit Size
(tons): Unit Size (tons) | Packaged: Packaged | Remote: Remote | Remote Evap: Remote Evap
[p33.t1.r2] Unit Size
(tons) (same as row above): Unit Size (tons) | Packaged: X Y Z | Remote: X Y Z | Remote Evap: X Y Z
[p33.b2] Table 23. Center of gravity (in), 60 Hz
[p33.t2.r1] Unit Size
(tons): Unit Size (tons) | Packaged: Packaged | Remote: Remote | Remote Evap: Remote Evap
[p33.t2.r2] Unit Size
(tons) (same as row above): Unit Size (tons) | Packaged: X Y Z | Remote: X Y Z | Remote Evap: X Y Z
[p33.t3.r1] column 1: 140 90 45 38 155 108 45 38 170 108 45 38 185 126 46 38 200 126 45 38 | column 2: 88 45 37.25 106 45 39 106 45 39 125 46 41.5 124 45 41.5 | column 3: 39 30 25 53 30 25 53 30 25 53 30 25 53 30 25
[p33.t3.r2] column 1: 225 170 45 38 250 170 45 38 275 201 42 38 300 219 42 38 350 234 44 38 | column 2: - - - - - - - - - - - - - - - | column 3: - - - - - - - - - - - - - - -
[p33.t3.r3] column 1: 400 273 44 38 | column 2: - - - | column 3: - - -
[p33.b3] Aluminum Coils - Standard Efficiency
[p33.t4.r1] column 1: 140 155 170 185 200 | column 2: 88 45 35.5 88 45 35.5 88 45 35.5 106 44 35.5 106 45 35.5 | column 3: 85 45 37.25 85 45 37.25 85 45 37.25 103 44 39 107 45 39 | column 4: 39 30 25 39 30 25 39 30 25 53 30 25 53 30 25
[p33.t4.r2] column 1: 225 250 275 300 350 | column 2: 124 45 35.5 124 45 35.5 176 42 35.5 199 42 35.5 205 42 35.5 | column 3: 121 45 41.5 121 45 41.5 - - - - - - - - - | column 4: 53 30 25 53 30 25 - - - - - - - - -
[p33.t4.r3] column 1: 400 450 500 | column 2: 234 44 35.5 266 44 35.5 274 44 35.5 | column 3: - - - - - - - - - | column 4: - - - - - - - - -
[p33.b4] 140 88 45 35.5 85 45 37.25 39 30 25
[p33.b5] 155 88 45 35.5 85 45 37.25 39 30 25
[p33.b6] 170 88 45 35.5 85 45 37.25 39 30 25
[p33.b7] 185 106 44 35.5 103 44 39 53 30 25
[p33.b8] 200 106 45 35.5 107 45 39 53 30 25
[p33.b9] 225 124 45 35.5 121 45 41.5 53 30 25
[p33.b10] 250 124 45 35.5 121 45 41.5 53 30 25
[p33.b11] 275 176 42 35.5 - - - - - -
[p33.b12] 300 199 42 35.5 - - - - - -
[p33.b13] 350 205 42 35.5 - - - - - -
[p33.b14] 400 234 44 35.5 - - - - - -
[p33.t5.r1] column 1: 140 108 45 38 155 126 46 38 170 126 45 38 185 170 45 38 200 170 45 38 | column 2: - - - - - - - - - - - - - - - | column 3: - - - - - - - - - - - - - - -
[p33.t5.r2] column 1: 250 201 42 38 275 219 42 38 300 234 44 38 350 273 44 38 | column 2: - - - - - - - - - - - - | column 3: - - - - - - - - - - - -
[p33.b15] 450 266 44 35.5 - - - - - -
[p33.b16] 500 274 44 35.5 - - - - - -
[p33.b17] Aluminum Coils - High Efficiency
[p33.t6.r1] column 1: 140 88 45 35.5 155 106 45 35.5 170 106 45 35.5 185 124 46 35.5 200 124 45 35.5 | column 2: 85 45 37.25 103 45 39 103 45 39 122 46 41.5 121 45 41.5 | column 3: 39 30 25 53 30 25 53 30 25 53 30 25 53 30 25
[p33.t6.r2] column 1: 225 167 45 35.5 250 167 45 35.5 275 203 42 35.5 300 222 42 35.5 350 234 44 35.5 | column 2: - - - - - - - - - - - - - - - | column 3: - - - - - - - - - - - - - - -
[p33.t6.r3] column 1: 400 274 44 35.5 | column 2: - - - | column 3: - - -
[p33.b18] 140 88 45 35.5 85 45 37.25 39 30 25
[p33.b19] 155 106 45 35.5 103 45 39 53 30 25
[p33.b20] 170 106 45 35.5 103 45 39 53 30 25
[p33.b21] 185 124 46 35.5 122 46 41.5 53 30 25
[p33.b22] 200 124 45 35.5 121 45 41.5 53 30 25
[p33.b23] 225 167 45 35.5 - - - - - -
[p33.b24] 250 167 45 35.5 - - - - - -
[p33.b25] 275 203 42 35.5 - - - - - -
[p33.b26] 300 222 42 35.5 - - - - - -
[p33.b27] Aluminum Coils - Extra Efficiency
[p33.t7.r1] column 1: 140 106 45 35.5 155 124 46 35.5 170 124 45 35.5 185 167 45 35.5 200 167 45 35.5 | column 2: - - - - - - - - - - - - - - - | column 3: - - - - - - - - - - - - - - -
[p33.t7.r2] column 1: 250 203 42 35.5 275 222 42 35.5 300 234 44 35.5 350 274 44 35.5 | column 2: - - - - - - - - - - - - | column 3: - - - - - - - - - - - -
[p33.t8.r1] column 1: 120 130 140 155 170 | column 2: - - - - - - 88 45 35.5 88 44 35.5 89 45 35.5 | column 3: 88 45 35.5 88 45 35.5 88 45 35.5 106 44 35.5 106 45 35.5
[p33.t8.r2] column 1: 185 200 250 275 300 | column 2: 106 45 35.5 106 45 35.5 182 41 35.5 172 41 35.5 201 42 35.5 | column 3: 124 45 35.5 124 45 35.5 177 41 35.5 202 42 35.5 222 42 35.5
[p33.t8.r3] column 1: 350 375 400 | column 2: 235 44 35.5 229 44 35.5 234 44 35.5 | column 3: 234 44 35.5 266 44 35.5 274 44 35.5
[p33.b28] 140 106 45 35.5 - - - - - -
[p33.b29] 155 124 46 35.5 - - - - - -
[p33.b30] 170 124 45 35.5 - - - - - -
[p33.b31] 185 167 45 35.5 - - - - - -
[p33.b32] 250 203 42 35.5 - - - - - -
[p33.b33] 275 222 42 35.5 - - - - - -
[p33.b34] 300 234 44 35.5 - - - - - -
[p33.b35] Copper Coils - Standard Efficiency
[p33.t9.r1] column 1: 140 155 170 185 200 | column 2: 90 45 38 90 45 38 90 45 38 108 44 38 108 45 38 | column 3: 88 45 37.25 88 45 37.25 88 45 37.25 106 44 39 107 45 39 | column 4: 39 30 25 39 30 25 39 30 25 53 30 25 53 30 25
[p33.t9.r2] column 1: 225 250 275 300 350 | column 2: 126 45 38 126 45 38 174 42 38 195 43 38 204 43 38 | column 3: 125 45 41.5 125 45 41.5 - - - - - - - - - | column 4: 53 30 25 53 30 25 - - - - - - - - -
[p33.t9.r3] column 1: 400 450 500 | column 2: 235 44 38 261 44 38 273 44 38 | column 3: - - - - - - - - - | column 4: - - - - - - - - -
[p33.b36] 140 90 45 38 88 45 37.25 39 30 25
[p33.b37] 155 90 45 38 88 45 37.25 39 30 25
[p33.b38] 170 90 45 38 88 45 37.25 39 30 25
[p33.b39] 185 108 44 38 106 44 39 53 30 25
[p33.t10.r1] column 1: 120 130 140 155 170 | Copper Coils: - - - - - - 90 45 38 90 44 38 90 45 38 | column 3: 90 45 38 90 45 38 90 45 38 108 44 38 108 45 38
[p33.t10.r2] column 1: 185 200 | Copper Coils: 108 45 38 108 45 38 | column 3: 126 45 38 126 45 38
[p33.t10.r3] column 1: 250 275 300 | Copper Coils: 183 42 38 171 42 38 197 42 38 | column 3: 174 42 38 200 42 38 220 42 38
[p33.t10.r4] column 1: 350 375 400 | Copper Coils: 235 44 38 227 44 38 235 44 38 | column 3: 235 44 38 261 44 38 273 44 38
[p33.b40] 200 108 45 38 107 45 39 53 30 25
[p33.b41] 225 126 45 38 125 45 41.5 53 30 25
[p33.b42] 250 126 45 38 125 45 41.5 53 30 25
[p33.b43] 275 174 42 38 - - - - - -
[p33.b44] 300 195 43 38 - - - - - -
[p33.b45] 350 204 43 38 - - - - - -
[p33.b46] 400 235 44 38 - - - - - -
[p33.b47] 450 261 44 38 - - - - - -
[p33.b48] 500 273 44 38 - - - - - -
[p33.b49] Installation - Mechanical
[p33.b50] Table 23. Center of gravity (in), 60 Hz (continued)
[p33.b51] Copper Coils - High Efficiency
[p33.b52] 140 90 45 38 88 45 37.25 39 30 25
[p33.b53] 155 108 45 38 106 45 39 53 30 25
[p33.b54] 170 108 45 38 106 45 39 53 30 25
[p33.b55] 185 126 46 38 125 46 41.5 53 30 25
[p33.b56] 200 126 45 38 124 45 41.5 53 30 25
[p33.b57] 225 170 45 38 - - - - - -
[p33.b58] 250 170 45 38 - - - - - -
[p33.b59] 275 201 42 38 - - - - - -
[p33.b60] 300 219 42 38 - - - - - -
[p33.b61] Copper Coils - Extra Efficiency
[p33.b62] 140 108 45 38 - - - - - -
[p33.b63] 155 126 46 38 - - - - - -
[p33.b64] 170 126 45 38 - - - - - -
[p33.b65] 185 170 45 38 - - - - - -
[p33.b66] 250 201 42 38 - - - - - -
[p33.b67] 275 219 42 38 - - - - - -
[p33.b68] 300 234 44 38 - - - - - -
[p33.b69] Table 24. Center of gravity (in), packaged units, 50 Hz
[p33.b70] Standard Efficiency High Efficiency
[p33.b71] Unit Size (tons)
[p33.b72] X Y Z X Y Z
[p33.b73] Aluminum Coils
[p33.b74] 120 - - - 88 45 35.5
[p33.b75] 130 - - - 88 45 35.5
[p33.b76] 140 88 45 35.5 88 45 35.5
[p33.b77] 155 88 44 35.5 106 44 35.5
[p33.b78] 170 89 45 35.5 106 45 35.5
[p33.b79] 185 106 45 35.5 124 45 35.5
[p33.b80] 200 106 45 35.5 124 45 35.5
[p33.b81] 250 182 41 35.5 177 41 35.5
[p33.b82] 275 172 41 35.5 202 42 35.5
[p33.b83] 300 201 42 35.5 222 42 35.5
[p33.b84] 350 235 44 35.5 234 44 35.5
[p33.b85] 375 229 44 35.5 266 44 35.5
[p33.b86] 400 234 44 35.5 274 44 35.5
[p33.b87] Copper Coils
[p33.b88] 120 - - - 90 45 38
[p33.b89] 130 - - - 90 45 38
[p33.b90] 140 90 45 38 90 45 38
[p33.b91] 155 90 44 38 108 44 38
[p33.b92] 170 90 45 38 108 45 38
[p33.b93] 185 108 45 38 126 45 38
[p33.b94] 200 108 45 38 126 45 38
[p33.b95] 250 183 42 38 174 42 38
[p33.b96] 275 171 42 38 200 42 38
[p33.b97] 300 197 42 38 220 42 38
[p33.b98] 350 235 44 38 235 44 38
[p33.b99] 375 227 44 38 261 44 38
[p33.b100] 400 235 44 38 273 44 38
[p33.b101] RTAC-SVX01N-EN 33
=== page 34 ===
[p34.b1] Installation - Mechanical
[p34.b2] Isolation and Sound Emission
[p34.b3] The most effective form of isolation is to locate the unit away from any sound sensitive area. Structurally transmitted sound can be reduced by elastomeric vibration eliminators. Spring isolators are not recommended for non-seismically rated applications. Consult an acoustical engineer in critical sound applications.
[p34.b4] For maximum isolation effect, isolate water lines and electrical conduit. Wall sleeves and rubber isolated piping hangers can be used to reduce the sound transmitted through water piping. To reduce the sound transmitted through electrical conduit, use flexible electrical conduit.
[p34.b5] State and local codes on sound emissions should always be considered. Since the environment in which a sound source is located affects sound pressure, unit placement must be carefully evaluated. Sound power levels for Trane air-cooled Series R® chillers are available on request.
[p34.b6] Figure 14. RTAC elastomeric isolator
[p34.t1.r1] column 1: LL CC 1/2-13NC-2B B M WW DD Mounting molded in Neoprene A H H E
[p34.t1.r2] column 1 (same as row above): LL CC 1/2-13NC-2B B M WW DD Mounting molded in Neoprene A H H E | column 2:  | column 3:  | column 4: Isolator mounting holes to outside, and under unit Unit Base Rail Isolator Installation Orientation
[p34.t1.r3] column 1 (same as row above): LL CC 1/2-13NC-2B B M WW DD Mounting molded in Neoprene A H H E | column 2: B M | column 3:  | column 4 (same as row above): Isolator mounting holes to outside, and under unit Unit Base Rail Isolator Installation Orientation
[p34.b7] D W
[p34.b8] D W
[p34.b9] Table 25. RTAC elastomeric isolator details
[p34.b10] Mounting and Leveling
[p34.b11] For additional reduction of sound and vibration, install the optional elastomeric isolators, seismic isolation pads or seismic spring isolators. See “Unit Isolation,” p. 34 for details.
[p34.b12] Construct an isolated concrete pad for the unit or provide concrete footings at the unit mounting points. Mount the unit directly to the concrete pads or footings.
[p34.b13] Level the unit using the base rail as a reference. The unit must be level within 1/4-in (6 mm) over the entire length and width. Use shims as necessary to level the unit.
[p34.b14] Unit Isolation
[p34.b15] Elastomeric Isolators (Optional for units without seismic rating)
[p34.b16] See Figure 14 and Table 25 for description of elastomeric isolators (model number digit 33 = R or G).
[p34.b17] EXT Max Load Each (lbs) Color Maximum Deflection (in) A B C D E H L M W Type
[p34.b18] 61 1500 BROWN
[p34.b19] 0.50 3.00 0.50 5.00 0.56 0.38 2.75 6.25 1.60± .25 4.63 RDP-4 62 2250 RED
[p34.b20] 63 3000 GREEN
[p34.b21] 64 4000 GRAY
[p34.b22] \ See “Elastomeric Isolator Mounting Units without Seismic Rating,” p. 37 for isolator selection, placement and point weights.
[p34.b23] (step 1) 1. Secure the isolators to the mounting surface using the mounting slots in the isolator base plate. Do not fully tighten the isolator mounting bolts at this time.
[p34.b24] Important: For proper operation, isolator must be oriented as shown in Figure 14. Mounting holes must be to the outside, and under the unit.
[p34.b25] (step 2) 2. Align the mounting holes in the base of the unit with the threaded positioning pins on the top of the isolators.
[p34.b26] (step 3) 3. Lower the unit onto the isolators and secure the isolator to the unit with a nut.
[p34.b27] (step 4) 4. Level the unit carefully. Fully tighten the isolator mounting bolts.
[p34.b28] 34 RTAC-SVX01N-EN
=== page 35 ===
[p35.b1] Unit Isolation for Seismically Rated Units
[p35.b2] Seismic Elastomeric Isolation Pads
[p35.b3] Elastomeric pads are provided with an isolation washer and 3/4” free hole in the center of the plate. Isolation pads are shipped inside the unit control panel. See Table 26 for pad specifications.
[p35.b4] Table 26. Seismically rated elastomeric isolation pad
[p35.b5] Dimension (in)
[p35.b6] Model Max Load Length Width Height
[p35.b7] B-36 2520 6 6 .625
[p35.b8] See Table 27 for quantity of isolation pads required and “Seismic Isolator Mounting,” p. 45 or unit submittal for isolator placement dimensional information.
[p35.b9] Table 27. Seismic elastomeric isolation pad quantities
[p35.b10] Efficiency
[p35.b11] Unit Size (tons)
[p35.b12] Std High Extra
[p35.b13] 120 - - -
[p35.b14] 130 - - -
[p35.b15] 140 8 8 8
[p35.b16] 155 8 8 10
[p35.b17] 170 8 8 10
[p35.b18] 185 8 10 10
[p35.b19] 200 8 10 10
[p35.b20] 225 10 10 -
[p35.b21] 250 10 10 12
[p35.b22] 275 10 12 12
[p35.b23] 300 12 12 12
[p35.b24] 350 12 12 14
[p35.b25] 375 - - -
[p35.b26] 400 12 14 -
[p35.b27] 450 14 - -
[p35.b28] 500 14 - -
[p35.b29] Installation - Mechanical
[p35.b30] Set isolation pads on mounting surface, ensuring that all isolator centerlines match the submittal drawing.
[p35.b31] Place unit on pads, and secure as shown in Figure 15 using provided isolation washer and additional hardware obtained locally.
[p35.b32] Figure 15. Seismic isolation pad — installed(a)
[p35.b33] Grade 8 Bolt
[p35.b34] Unit Base Rail
[p35.b35] Grade 8 Washer Fender Washer
[p35.b36] Steel Plate
[p35.b37] Isolation Washer
[p35.b38] Isolation Pad
[p35.b39] Building Support Structure
[p35.b40] Grade 8 Washer Fender Washer
[p35.b41] Nut
[p35.b42] (Washers under support structure recommended if job site has an I-beam or C-channel.)
[p35.b43] (a) Not to scale.
[p35.b44] • With the exception of the isolation washer, hardware is not included.
[p35.b45] • Recommended use of Grade 8 hardware
[p35.b46] • Units have a tapered base rail that requires a tapered washer
[p35.b47] • Support structure may vary
[p35.b48] • If job site has an I-beam or C-channel, a fender washer and grade 8 washer should be installed under the support structure.
[p35.b49] NOTICE: Replace Isolation Pads and Hardware after Seismic Event!
[p35.b50] If unit experiences a seismic event, isolation pads and hardware must be replaced. Failure to replace isolation pads and hardware would compromise the installation and could result in equipment damage during future seismic events.
[p35.b51] RTAC-SVX01N-EN 35
=== page 36 ===
[p36.b1] Installation - Mechanical
[p36.b2] Seismic Spring Isolators
[p36.b3] See “Seismic Isolator Mounting,” p. 45 for mounting locations, isolator selection and point weights.
[p36.b4] Seismically rated isolators are optional for IBC and OSHPD seismically rated units.
[p36.b5] Isolators are identified by part number and color as shown in Table 28. For dimensions, see Figure 16.
[p36.t1.r3] column 1: Un | column 2: it Base Rail
[p36.b6] Table 28. RTAC seismically rated isolator
[p36.b7] Rated Load (lbs)
[p36.b8] Rated Deflection (in)
[p36.b9] Spring Rate (lbs/in) Color Code
[p36.b10] Model
[p36.b11] MSSH-1E-2000 2000 1.11 1800 White
[p36.b12] MSSH-1E-2575N 2575 1.11 2313 White/Dk Purple
[p36.b13] MSSH-1E-2990N 2990 1.11 2682 White/Dk Green
[p36.b14] Figure 16. MSSH seismically rated isolator
[p36.b15] 1 1/8 8
[p36.t2.r1] column 1: 8 5/8 EQUIPMENT CLAMP DOWN NUT
[p36.b16] 13/16 DIA HOLE FOR ATTACHMENT TO CONCRETE (4 TYP)
[p36.t3.r1] TABLE COLUMNS: ("A")
[p36.b17] (BASE PLATE) 3/4 DIA HOLE FOR ATTACHMENT TO STEEL (4 TYP) (VIEW CUT AWAY FOR CLARITY)
[p36.b18] 2 1/4
[p36.b19] 6 1/4
[p36.b20] 2 7/8
[p36.b21] 7/8
[p36.b22] 7 1/4 1 1/2
[p36.b23] CUSTOMER EQUIPMENT
[p36.b24] STEEL SHIM (REMOVE AFTER SPRING ADJUSTMENT)
[p36.b25] ELASTOMERIC SNUBBER
[p36.b26] 5/8 ADJUSTING NUT
[p36.b27] 3/8 GAP
[p36.b28] 1/4 - 3/8
[p36.b29] PVC BUSHING
[p36.b30] 8 FREE & OPERATING HEIGHT
[p36.b31] TOP COMPRESSION CUP
[p36.b32] ELASTOMERIC CUP
[p36.t4.r1] TABLE COLUMNS: ("A")
[p36.b33] 10 1/4
[p36.b34] CUSTOMER EQUIPMENT
[p36.b35] 5 3/4
[p36.b36] (1/2)
[p36.b37] SHIPPING SPACER REMOVAL STRAP (NOT SHOWN IN OTHER VIEW FOR CLARITY)
[p36.b38] 1/2 LIMIT STOP (NOT SHOWN IN TOP VIEW FOR CLARITY)
[p36.b39] (3/8)
[p36.b40] 8
[p36.b41] Install the optional seismically rated isolators at each mounting location specified in section “Seismic Isolator Mounting,” p. 45. See Figure 17 for correct orientation, and Figure 18 for installation reference.
[p36.b42] Figure 17. Seismic isolator installation orientation
[p36.b43] Figure 18. MSSH seismic isolator installation reference
[p36.b44] ("H")
[p36.b45] CUSTOMER EQUIPMENT ("I")
[p36.b46] ("A") ("E") ("G") ("E")
[p36.b47] GROMMET
[p36.b48] 1/4 - 3/8
[p36.b49] WASHER
[p36.b50] ("F")
[p36.b51] ("B")
[p36.b52] ("H")
[p36.b53] ("I")
[p36.b54] CUSTOMER EQUIPMENT
[p36.b55] ("E") ("A")
[p36.b56] ("F")
[p36.b57] ("C") ("D") ("C")
[p36.b58] 36 RTAC-SVX01N-EN
=== page 37 ===
[p37.b1] (step 1) 1. Set isolators on mounting surface, ensuring that all isolator centerlines match the submittal drawing. All isolator base plates (B) must be installed on a level surface. Shim or grout as required, leveling all isolat(or base plates at the same elevation.
[p37.b2] (step 2) 2. Anchor all isolators to the surface using thru holes (C) for concrete or (D) for steel as require. Welding to steel is permitted providing the weld achieves the required strength.
[p37.b3] (step 3) 3. Remove clamp down nut (H) and washer (I). Isolators are shipped with (2) removable spacer shims (E) between the top plate and the housing.
[p37.b4] Important: These shims MUST be in place when the equipment is positioned over the isolators.
[p37.b5] (step 4) 4. With all shims (E) in place, place the equipment onto the top plate (A) of the isolators.
[p37.b6] (step 5) 5. Bolt equipment securely to the isolators using washer (I) and nut (H).
[p37.b7] Important: The following adjustment process can only begin after the equipment or machine is at its full operating weight.
[p37.b8] (step 6) 6. Back off each of the (2) or (4) limit stop locknuts (F) per isolator 1/4-3/8”.
[p37.b9] (step 7) 7. Adjust each isolator in sequence by turning adjusting nut(s) (G) one full clockwise turn at a time. Repeat this procedure on all isolators, one at a time. check the limit stop locknuts (F) periodically to ensure that clearance between the washer and rubber grommet is maintained. Stop adjustment of an isolator only when the top plate (A) has risen just above the shim (E).
[p37.b10] (step 8) 8. Remove all spacer shims (E).
[p37.b11] (step 9) 9. Fine adjust isolators to level equipment.
[p37.b12] (step 10) 10. Adjust all limit stop locknuts (F) per isolator to obtain 3/ 8” gap. the limit stop nuts must be kept at this 3/8” gap to ensure uniform bolt loading during uplift.
[p37.b13] Isolator Selection and Mounting Locations
[p37.b14] Elastomeric Isolator Mounting Units without Seismic Rating
[p37.b15] Figure 19. Mounting locations (without seismic rating)
[p37.t1.r1] TABLE COLUMNS: A |  | B | C | D | E
[p37.t1.r3] A: CONTROL PANEL (CKT 1 PANEL) | column 2:  | B (same as row above): B | C (same as row above): C | D (same as row above): D | E (same as row above): E
[p37.b16] A E D C B
[p37.b17] 1.0”
[p37.b18] 1.0”
[p37.b19] Installation - Mechanical
[p37.b20] Table 29. Mounting locations —  60 Hz units without seismic rating
[p37.b21] Dimension (in)
[p37.b22] Size (tons)
[p37.b23] A B C D E
[p37.b24] Standard Efficiency
[p37.b25] 140 15.13 46 53 53 -
[p37.b26] 155 15.13 46 53 53 -
[p37.b27] 170 15.13 46 53 53 -
[p37.b28] 185 15.08 48 76 76 -
[p37.b29] 200 15.08 48 76 76 -
[p37.b30] 225 15.08 39 69 64 64
[p37.b31] 250 15.08 39 69 64 64
[p37.b32] 275 18.70 76 90 90 75
[p37.b33] 300 18.70 71 90 100 140
[p37.b34] 350 18.70 71 90 100 140
[p37.b35] 400 18.70 139 103 67 128
[p37.b36] 450 18.70 128 127 127 127
[p37.b37] 500 18.70 128 127 127 127
[p37.b38] High Efficiency
[p37.b39] 140 15.13 46 53 53 -
[p37.b40] 155 15.13 48 76 76 -
[p37.b41] 170 15.13 48 76 76 -
[p37.b42] 185 15.13 39 69 64 64
[p37.b43] 200 15.13 39 69 64 64
[p37.b44] 225 15.59 56 95 75 105
[p37.b45] 250 15.59 56 95 75 105
[p37.b46] 275 18.70 71 90 100 140
[p37.b47] 300 18.70 87 110 125 115
[p37.b48] 350 18.70 139 103 67 128
[p37.b49] 400 18.70 127 127 127 127
[p37.b50] Extra Efficiency
[p37.b51] 140 15.08 48 76 76 -
[p37.b52] 155 15.08 39 69 64 64
[p37.b53] 170 15.08 39 69 64 64
[p37.b54] 185 15.59 56 95 75 105
[p37.b55] 200 15.59 56 95 75 105
[p37.b56] 250 18.70 71 90 100 140
[p37.b57] 275 18.70 87 110 125 115
[p37.b58] 300 18.70 139 103 67 128
[p37.b59] 350 18.70 128 127 127 127
[p37.b60] Table 30. Mounting locations —  50 Hz units without seismic rating
[p37.b61] Dimension (in)
[p37.b62] Size (tons)
[p37.b63] A B C D E
[p37.b64] Standard Efficiency
[p37.b65] 140 15.13 46 53 53 -
[p37.b66] 155 15.13 46 53 53 -
[p37.b67] 170 15.13 46 53 53 -
[p37.b68] 185 15.08 48 76 76 -
[p37.b69] 200 15.08 48 76 76 -
[p37.b70] 250 18.70 76 90 90 75
[p37.b71] 275 18.70 76 90 90 75
[p37.b72] RTAC-SVX01N-EN 37
=== page 38 ===
[p38.b1] Installation - Mechanical
[p38.b2] Table 30. Mounting locations —  50 Hz units without seismic rating
[p38.b3] Dimension (in)
[p38.b4] Size (tons)
[p38.b5] A B C D E
[p38.b6] 300 18.70 71 90 100 140
[p38.b7] 375 18.70 139 103 67 128
[p38.b8] 350 18.70 139 103 67 128
[p38.b9] 400 18.70 139 103 67 128
[p38.b10] High Efficiency
[p38.b11] 120 15.13 46 53 53 -
[p38.b12] 130 15.13 46 53 53 -
[p38.b13] 140 15.13 46 53 53 -
[p38.b14] 155 15.13 48 76 76 -
[p38.b15] 170 15.13 48 76 76 -
[p38.b16] 185 15.13 39 69 64 64
[p38.b17] 200 15.13 39 69 64 64
[p38.b18] 250 15.59 76 90 90 75
[p38.b19] 275 15.59 71 90 100 140
[p38.b20] 300 18.70 87 110 125 115
[p38.b21] 350 18.70 139 103 67 128
[p38.b22] 375 18.70 128 127 127 127
[p38.b23] 400 18.70 128 127 127 127
[p38.b24] Elastomeric Isolator Selection
[p38.b25] Table 31. Elastomeric isolator selections, packaged units, 60 Hz
[p38.b26] Location
[p38.b27] Size (tons)
[p38.b28] 1 2 3 4 5 6 7 8 9 10
[p38.b29] Standard Efficiency
[p38.b30] 140 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b31] 155 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b32] 170 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b33] 185 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b34] 200 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b35] 225 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b36] 250 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b37] 275 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b38] 300 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b39] 350 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b40] 400 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b41] 450 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b42] 500 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b43] High Efficiency
[p38.b44] 140 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b45] 155 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b46] 170 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p38.b47] 185 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b48] 200 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b49] 225 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b50] 250 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p38.b51] 275 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b52] 300 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b53] 350 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b54] 400 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p38.b55] 38 RTAC-SVX01N-EN
=== page 39 ===
[p39.b1] Installation - Mechanical
[p39.b2] Table 31. Elastomeric isolator selections, packaged units, 60 Hz (continued)
[p39.b3] Location
[p39.b4] Size (tons)
[p39.b5] 1 2 3 4 5 6 7 8 9 10
[p39.b6] Extra Efficiency
[p39.b7] 140 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p39.b8] 155 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p39.b9] 170 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p39.b10] 185 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p39.b11] 200 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p39.b12] 250 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p39.b13] 275 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p39.b14] 300 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p39.b15] 350 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p39.b16] RTAC-SVX01N-EN 39
=== page 40 ===
[p40.b1] Installation - Mechanical
[p40.b2] Table 32. Elastomeric isolator selections, packaged units, 50 Hz
[p40.b3] Size (tons)
[p40.b4] Location
[p40.b5] 1 2 3 4 5 6 7 8 9 10
[p40.b6] Standard Efficiency
[p40.b7] 140 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b8] 155 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b9] 170 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b10] 185 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b11] 200 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b12] 250 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b13] 275 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b14] 300 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b15] 350 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b16] 400 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b17] High Efficiency
[p40.b18] 120 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b19] 130 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b20] 140 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b21] 155 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b22] 170 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 - -
[p40.b23] 185 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p40.b24] 200 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62 Red 62
[p40.b25] 250 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b26] 275 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b27] 300 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b28] 350 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b29] 400 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64 Gray 64
[p40.b30] Table 33. Elastomeric isolator selections, remote units, 60 Hz
[p40.b31] Size (tons)
[p40.b32] Location
[p40.b33] 1 2 3 4 5 6 7 8 9 10
[p40.b34] Standard Efficiency
[p40.b35] 140 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b36] 155 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b37] 170 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b38] 185 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b39] 200 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b40] 225 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61
[p40.b41] 250 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61
[p40.b42] High Efficiency
[p40.b43] 140 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b44] 155 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b45] 170 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 - -
[p40.b46] 185 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61
[p40.b47] 200 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61 Brown 61
[p40.b48] 40 RTAC-SVX01N-EN
=== page 41 ===
[p41.b1] Installation - Mechanical
[p41.b2] Point Weights (Units without Seismic Rating)
[p41.b3] See Table 34, p. 41 through Table 36, p. 44 for point weights of units that are NOT seismically rated. See Table 40, p. 47 for seismically rated units (unit model number digit 13 = S or E).
[p41.b4] Table 34. Point weights (lbs), packaged units, 60 Hz, units not seismically rated
[p41.b5] Isolator Location
[p41.b6] Size (tons)
[p41.b7] W1 W2 W3 W4 W5 W6 W7 W8 W9 W10
[p41.b8] Aluminum Coils - Standard Efficiency
[p41.b9] 140 1402 1450 1383 1430 1361 1408 1333 1379 - -
[p41.b10] 155 1402 1450 1383 1430 1361 1408 1333 1379 - -
[p41.b11] 170 1461 1450 1383 1430 1361 1408 1339 1386 - -
[p41.b12] 185 1657 1673 1734 1638 1564 1584 1519 1530 - -
[p41.b13] 200 1674 1733 1646 1701 1604 1658 1561 1616 - -
[p41.b14] 225 1521 1571 1503 1554 1472 1522 1443 1494 1413 1473
[p41.b15] 250 1539 1601 1522 1584 1493 1522 1465 1527 1438 1500
[p41.b16] 275 1925 2188 1887 2148 1870 2082 1787 2062 1750 1986
[p41.b17] 300 1936 2173 1974 2198 1994 2230 2029 2266 2080 2334
[p41.b18] 350 1907 2144 1977 2213 2065 2301 2163 2399 2300 2536
[p41.b19] 400 2744 2758 2667 2646 2584 2564 2531 2510 2428 2422
[p41.b20] 450 2812 2774 2791 2753 2770 2733 2750 2712 2729 2569
[p41.b21] 500 2777 2719 2787 2744 2812 2768 2836 2792 2860 2817
[p41.b22] Aluminum Coils - High Efficiency
[p41.b23] 140 1402 1450 1383 1430 1361 1408 1339 1387 - -
[p41.b24] 155 1588 1648 1565 1609 1505 1558 1465 1507 - -
[p41.b25] 170 1657 1652 1565 1622 1515 1579 1465 1530 - -
[p41.b26] 185 1419 1523 1405 1510 1381 1496 1358 1466 1335 1400
[p41.b27] 200 1497 1552 1479 1539 1446 1496 1417 1466 1389 1440
[p41.b28] 225 1661 1686 1649 1674 1629 1654 1613 1639 1591 1617
[p41.b29] 250 1661 1686 1649 1674 1629 1654 1613 1639 1591 1617
[p41.b30] 275 1829 2070 1891 2134 1960 2201 2093 2282 2193 2395
[p41.b31] 300 2147 2392 2120 2391 2087 2357 2049 2319 2014 2284
[p41.b32] 350 2647 2629 2535 2517 2452 2434 2512 2380 2294 2300
[p41.b33] 400 2744 2705 2773 2729 2797 2754 2822 2778 2846 2802
[p41.b34] Aluminum Coils - Extra Efficiency
[p41.b35] 140 1657 1652 1565 1622 1515 1579 1465 1530 - -
[p41.b36] 155 1419 1523 1405 1510 1381 1496 1358 1466 1335 1400
[p41.b37] 170 1497 1552 1479 1539 1446 1496 1417 1466 1389 1440
[p41.b38] 185 1661 1686 1649 1674 1629 1654 1613 1639 1591 1617
[p41.b39] 200 1661 1686 1649 1674 1629 1654 1613 1639 1591 1617
[p41.b40] 250 1829 2070 1891 2134 1960 2201 2093 2282 2193 2395
[p41.b41] 275 2147 2392 2120 2391 2087 2357 2049 2319 2014 2284
[p41.b42] 300 2647 2629 2535 2517 2452 2434 2512 2380 2294 2300
[p41.b43] 350 2744 2705 2773 2729 2797 2754 2822 2778 2846 2802
[p41.b44] RTAC-SVX01N-EN 41
=== page 42 ===
[p42.b1] Installation - Mechanical
[p42.b2] Table 34. Point weights (lbs), packaged units, 60 Hz, units not seismically rated (continued)
[p42.b3] Isolator Location
[p42.b4] Size (tons)
[p42.b5] W1 W2 W3 W4 W5 W6 W7 W8 W9 W10
[p42.b6] Copper Coils - Standard Efficiency
[p42.b7] 140 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p42.b8] 155 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p42.b9] 170 1658 1720 1675 1737 1695 1757 1715 1776 - -
[p42.b10] 185 2025 2061 2012 2052 1997 2098 1984 2024 - -
[p42.b11] 200 2042 2121 2040 2114 2038 2129 2036 2110 - -
[p42.b12] 225 1868 1954 1865 1945 1861 1951 1859 1049 1857 1947
[p42.b13] 250 1891 1961 1890 1960 1887 1957 1885 1956 1883 1953
[p42.b14] 275 2505 2768 2458 2700 2358 2589 2215 2501 2130 2384
[p42.b15] 300 2550 2787 2458 2786 2547 2784 2545 2782 2543 2798
[p42.b16] 350 2467 2704 2548 2785 2651 2888 2765 3003 2946 3163
[p42.b17] 400 3474 3498 3372 3350 3272 3207 3207 3184 3082 3077
[p42.b18] 450 3576 3602 3465 3468 3332 3199 3199 3202 3066 3069
[p42.b19] 500 3552 3513 3575 3536 3597 3620 3620 3580 3642 3552
[p42.b20] Copper Coils - High Efficiency
[p42.b21] 140 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p42.b22] 155 1956 2029 1958 2022 1949 2011 1928 2001 - -
[p42.b23] 170 1965 2040 1958 2035 1949 2098 1939 2014 - -
[p42.b24] 185 1788 1914 1792 1916 1796 1951 1800 1924 1804 1928
[p42.b25] 200 1868 1928 1865 1936 1861 1932 1859 1928 1853 1928
[p42.b26] 225 2077 2125 2090 2135 2105 2152 2118 2166 2137 2185
[p42.b27] 250 2077 2125 2090 2135 2105 2152 2118 2166 2137 2185
[p42.b28] 275 2410 2652 2458 2700 2519 2761 2587 2828 2720 2923
[p42.b29] 300 2825 3097 2766 3037 2690 2962 2605 2876 2526 2798
[p42.b30] 350 3377 3357 3241 3221 3139 3074 3074 3054 2948 2946
[p42.b31] 400 3531 3498 3561 3521 3583 3606 3606 3566 3628 3588
[p42.b32] Copper Coils - Extra Efficiency
[p42.b33] 140 1965 2040 1958 2035 1949 2098 1939 2014 - -
[p42.b34] 155 1788 1914 1792 1916 1796 1951 1800 1924 1804 1928
[p42.b35] 170 1868 1928 1865 1936 1861 1932 1859 1928 1853 1928
[p42.b36] 185 2077 2125 2090 2135 2105 2152 2118 2166 2137 2185
[p42.b37] 200 2077 2125 2090 2135 2105 2152 2118 2166 2137 2185
[p42.b38] 250 2410 2652 2458 2700 2519 2761 2587 2828 2720 2923
[p42.b39] 275 2825 3097 2766 3037 2690 2962 2605 2876 2526 2798
[p42.b40] 300 3377 3357 3241 3221 3139 3074 3074 3054 2948 2946
[p42.b41] 350 3531 3498 3561 3521 3583 3606 3606 3566 3628 3588
[p42.b42] 42 RTAC-SVX01N-EN
=== page 43 ===
[p43.b1] Installation - Mechanical
[p43.b2] Table 35. Point weights (lbs), packaged units, 50 Hz
[p43.b3] Isolator Location
[p43.b4] Size (tons)
[p43.b5] W1 W2 W3 W4 W5 W6 W7 W8 W9 W10
[p43.b6] Aluminum Coils - Standard Efficiency
[p43.b7] 140 1402 1450 1383 1430 1361 1408 1333 1379 - -
[p43.b8] 155 1461 1457 1444 1435 1414 1411 1389 1386 - -
[p43.b9] 170 1402 1503 1444 1491 1431 1478 1418 1465 - -
[p43.b10] 185 1674 1733 1646 1699 1586 1645 1532 1596 - -
[p43.b11] 200 1674 1742 1662 1716 1621 1675 1580 1634 - -
[p43.b12] 250 1936 1642 1963 2356 1997 1703 2030 1736 2059 1764
[p43.b13] 275 2059 2353 1973 2266 1870 2201 1787 2062 1683 1986
[p43.b14] 300 1936 2104 1890 2198 1994 2196 2029 2266 2080 2334
[p43.b15] 350 2539 2520 2451 2421 2368 2349 2320 2301 2230 2300
[p43.b16] 375 2437 2386 2491 2440 2519 2678 2562 2511 2620 2569
[p43.b17] 400 2744 2758 2667 2646 2584 2564 2531 2510 2428 2422
[p43.b18] Aluminum Coils - High Efficiency
[p43.b19] 120 1402 1450 1383 1430 1361 1408 1333 1379 - -
[p43.b20] 130 1402 1450 1383 1430 1361 1408 1333 1379 - -
[p43.b21] 140 1402 1450 1383 1430 1361 1408 1339 1387 - -
[p43.b22] 155 1657 1648 1617 1622 1585 1579 1541 1537 - -
[p43.b23] 170 1597 1712 1629 1684 1586 1645 1541 1596 - -
[p43.b24] 185 1468 1552 1455 1539 1446 1522 1417 1494 1389 1472
[p43.b25] 200 1521 1571 1503 1554 1472 1522 1443 1494 1414 1473
[p43.b26] 250 1926 2187 1888 2685 1833 2100 1786 2063 2000 2015
[p43.b27] 275 1907 2174 1973 2209 2022 2273 2093 2244 2193 2444
[p43.b28] 300 2147 2417 2120 2391 2087 2357 2049 2319 2014 2284
[p43.b29] 350 2392 2340 2522 2470 2591 2538 2695 2643 2837 2784
[p43.b30] 375 2755 2718 2735 2698 2715 2678 2695 2658 2674 2637
[p43.b31] 400 2744 2705 2773 2729 2797 2754 2822 2779 2846 2802
[p43.b32] Copper Coils - Standard Efficiency
[p43.b33] 140 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p43.b34] 155 1717 1728 1737 1742 1748 1750 1765 1775 - -
[p43.b35] 170 1717 1774 1737 1798 1765 1827 1893 1855 - -
[p43.b36] 185 2042 2121 2034 2112 2020 2038 2006 2090 - -
[p43.b37] 200 2056 2130 2055 2130 2055 2112 2054 2129 - -
[p43.b38] 250 2078 2332 2089 1669 2118 2385 2146 2413 2170 2437
[p43.b39] 275 2638 2933 2529 2805 2358 2653 2215 2501 2079 2384
[p43.b40] 300 2462 2718 2477 2732 2495 2784 2545 2782 2543 2798
[p43.b41] 350 3158 3137 3039 3018 2951 2894 2894 2873 2784 2779
[p43.b42] 375 3576 3579 3291 3255 3083 2948 2948 2912 2689 2690
[p43.b43] 400 3538 3498 3372 3350 3272 3207 3207 3184 3082 3077
[p43.b44] Copper Coils - Standard Efficiency
[p43.b45] 120 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p43.b46] 130 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p43.b47] 140 1658 1720 1675 1737 1695 1757 1715 1777 - -
[p43.b48] 155 2025 2040 2012 2035 2009 2033 2007 2031 - -
[p43.b49] 170 2025 2100 3034 2098 2020 2038 2016 2090 - -
[p43.b50] 185 1839 1954 1842 1945 1846 1920 1859 1956 1857 1961
[p43.b51] 200 1891 1961 1890 1960 1887 1957 1885 1956 1883 1953
[p43.b52] 250 2506 2767 2418 2134 2321 2588 2224 2491 2170 2437
[p43.b53] 275 2488 2740 2529 2805 2581 2833 2639 2828 2720 2972
[p43.b54] 300 2825 3097 2766 3037 2690 2962 2605 2876 2526 2798
[p43.b55] 350 3000 2934 3184 3118 3281 3214 3429 3362 3628 3562
[p43.b56] 375 3576 3579 3442 3445 3309 3176 3176 3179 3043 3046
[p43.b57] 400 3445 3396 3516 3467 3587 3538 3658 3609 3628 3681
[p43.b58] RTAC-SVX01N-EN 43
=== page 44 ===
[p44.b1] Installation - Mechanical
[p44.b2] Table 36. Point weights (lbs), condensing units, 60 Hz
[p44.b3] Isolator Location
[p44.b4] Size (tons)
[p44.b5] 1 2 3 4 5 6 7 8 9 10
[p44.b6] Aluminum Coils - Standard Efficiency
[p44.b7] 140 1150 1183 1095 1128 1032 1065 969 1002 - -
[p44.b8] 155 1150 1183 1095 1128 1032 1065 969 1002 - -
[p44.b9] 170 1150 1183 1095 1128 1032 1065 969 1002 - -
[p44.b10] 185 1381 1384 1325 1331 1241 1246 1156 1162 - -
[p44.b11] 200 1397 1437 1351 1391 1279 1318 1206 1246 - -
[p44.b12] 225 1251 1307 1222 1279 1172 1229 1126 1190 1081 1140
[p44.b13] 250 1274 1312 1246 1283 1196 1233 1149 1190 1103 1140
[p44.b14] Aluminum Coils - High Efficiency
[p44.b15] 140 1150 1183 1095 1128 1032 1065 969 1002 - -
[p44.b16] 155 1321 1361 1270 1301 1190 1230 1109 1149 - -
[p44.b17] 170 1321 1361 1270 1314 1190 1230 1109 1149 - -
[p44.b18] 185 1175 1267 1151 1242 1107 1199 1067 1159 1027 1118
[p44.b19] 200 1251 1295 1222 1259 1172 1207 1122 1159 1081 1118
[p44.b20] Copper Coils - Standard Efficiency
[p44.b21] 140 1406 1454 1388 1435 1366 1414 1345 1392 - -
[p44.b22] 155 1406 1454 1388 1435 1366 1414 1345 1392 - -
[p44.b23] 170 1406 1454 1388 1435 1366 1414 1345 1392 - -
[p44.b24] 185 1749 1772 1718 1744 1675 1700 1631 1656 - -
[p44.b25] 200 1768 1825 1745 1805 1713 1772 1680 1740 - -
[p44.b26] 225 1622 1697 1608 1686 1587 1665 1568 1645 1549 1625
[p44.b27] 250 1644 1702 1633 1690 1611 1668 1591 1648 1571 1628
[p44.b28] Copper Coils - High Efficiency
[p44.b29] 140 1406 1454 1388 1435 1366 1414 1345 1392 - -
[p44.b30] 155 1689 1749 1664 1714 1624 1673 1583 1644 - -
[p44.b31] 170 1689 1749 1664 1727 1624 1695 1583 1644 - -
[p44.b32] 185 1546 1657 1537 1649 1523 1634 1509 1621 1495 1607
[p44.b33] 200 1622 1686 1608 1666 1587 1642 1568 1621 1549 1599
[p44.b34] 44 RTAC-SVX01N-EN
=== page 45 ===
[p45.b1] Seismic Isolator Mounting
[p45.b2] Installation - Mechanical
[p45.b3] Figure 20. Mounting locations — seismic spring isolators or seismic elastomeric pads
[p45.t1.r1] column 1: A B C D E F G 1.19” 2 4 6 8 10 12 14 PANEL PANEL) CONTROL 1 (CKT 1 3 5 7 9 11 13 1.19”
[p45.t1.r3] column 1: CONTROL PANEL (CKT 1 PANEL) | column 2: 2 4 6 8 10 12 14 1 3 5 7 9 11 13
[p45.b4] A E D C B G F
[p45.b5] Table 37. Mounting locations —  60 Hz units with seismic rating
[p45.b6] Dimension (in)
[p45.b7] Size (tons)
[p45.b8] A B C D E F G
[p45.b9] Standard Efficiency
[p45.b10] 140 17 46 53 53 - - -
[p45.b11] 155 17 46 53 53 - - -
[p45.b12] 170 17 46 53 53 - - -
[p45.b13] 185 17 48 76 76 - - -
[p45.b14] 200 17 48 76 76 - - -
[p45.b15] 225 17 39 69 64 64 - -
[p45.b16] 250 17 39 69 64 64 - -
[p45.b17] 275 17 76 90 90 75 - -
[p45.b18] 300 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b19] 350 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b20] 400 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b21] 450 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b22] 500 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b23] High Efficiency
[p45.b24] 140 17 46 53 53 - - -
[p45.b25] 155 17 48 76 76 - - -
[p45.b26] 170 17 48 76 76 - - -
[p45.b27] 185 17 39 69 64 64 - -
[p45.b28] 200 17 39 69 64 64 - -
[p45.b29] 225 17 56 95 75 105 - -
[p45.b30] 250 17 56 95 75 105 - -
[p45.b31] 275 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b32] 300 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b33] 350 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b34] 400 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b35] Extra Efficiency
[p45.b36] 140 17 48 76 76 - - -
[p45.b37] 155 17 39 69 64 64 - -
[p45.b38] 170 17 39 69 64 64 - -
[p45.b39] 185 17 56 95 75 105 - -
[p45.b40] 200 17 56 95 75 105 - -
[p45.b41] 250 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b42] 275 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b43] 300 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b44] 350 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b45] Table 38. Mounting locations —  50 Hz units with seismic rating
[p45.b46] Dimension (in)
[p45.b47] Size (tons)
[p45.b48] A B C D E F G
[p45.b49] Standard Efficiency
[p45.b50] 140 17 46 53 53 - - -
[p45.b51] 155 17 46 53 53 - - -
[p45.b52] 170 17 46 53 53 - - -
[p45.b53] 185 17 48 76 76 - - -
[p45.b54] 200 17 48 76 76 - - -
[p45.b55] 250 17 76 90 90 75 - -
[p45.b56] 275 17 76 90 90 75 - -
[p45.b57] 300 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b58] 375 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b59] 350 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b60] 400 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b61] High Efficiency
[p45.b62] 120 17 46 53 53
[p45.b63] 130 17 46 53 53
[p45.b64] 140 17 46 53 53 - - -
[p45.b65] 155 17 48 76 76 - - -
[p45.b66] 170 17 48 76 76 - - -
[p45.b67] 185 17 39 69 64 64 - -
[p45.b68] 200 17 39 69 64 64 - -
[p45.b69] 250 17 76 90 90 75 - -
[p45.b70] 275 17 80.25 80.25 80.25 80.25 80.25 -
[p45.b71] 300 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b72] 350 17 87.5 87.5 87.5 87.5 87.5 -
[p45.b73] 375 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b74] 400 17 84.85 84.85 84.85 84.85 92.75 78
[p45.b75] RTAC-SVX01N-EN 45
=== page 46 ===
[p46.b1] Installation - Mechanical
[p46.b2] Seismic Spring Isolator Selection
[p46.b3] Table 39. Seismic spring isolator selections (MSSH-1E-xxxx)
[p46.b4] Location
[p46.b5] Size (tons)
[p46.b6] 1 2 3 4 5 6 7 8 9 10 11 12 13 14
[p46.b7] Standard Efficiency
[p46.b8] 140 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b9] 155 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b10] 170 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b11] 185 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N - - - - - -
[p46.b12] 200 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N - - - - - -
[p46.b13] 225 2000 2000 2000 2000 2000 2000 2000 2000 2000 2000 - - - -
[p46.b14] 250 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N - - - -
[p46.b15] 275 2990N 2990N 2990N 2990N 2575N 2575N 2575N 2575N 2575N 2575N - - - -
[p46.b16] 300 2990N 2990N 2990N 2990N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - -
[p46.b17] 350 2990N 2990N 2990N 2990N 2575N 2575N 2575N 2575N 2575N 2575N 2000 2000 - -
[p46.b18] 400 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N - -
[p46.b19] 450 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N
[p46.b20] 500 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N
[p46.b21] High Efficiency
[p46.b22] 140 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b23] 155 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b24] 170 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b25] 185 2000 2000 2000 2000 2000 2000 2000 2000 2000 2000 - - - -
[p46.b26] 200 2000 2000 2000 2000 2000 2000 2000 2000 2000 2000 - - - -
[p46.b27] 225 2575N 2575N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - - - -
[p46.b28] 250 2575N 2575N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - - - -
[p46.b29] 275 2990N 2990N 2990N 2990N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - -
[p46.b30] 300 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N - -
[p46.b31] 350 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N - -
[p46.b32] 400 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N
[p46.b33] Extra Efficiency
[p46.b34] 140 2000 2000 2000 2000 2000 2000 2000 2000 - - - - - -
[p46.b35] 155 2000 2000 2000 2000 2000 2000 2000 2000 2000 2000 - - - -
[p46.b36] 170 2000 2000 2000 2000 2000 2000 2000 2000 2000 2000 - - - -
[p46.b37] 185 2575N 2575N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - - - -
[p46.b38] 200 2575N 2575N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - - - -
[p46.b39] 250 2990N 2990N 2990N 2990N 2575N 2575N 2575N 2575N 2000 2000 2000 2000 - -
[p46.b40] 275 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N 2575N - -
[p46.b41] 300 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N - -
[p46.b42] 350 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N 2990N
[p46.b43] 46 RTAC-SVX01N-EN
=== page 47 ===
[p47.b1] Installation - Mechanical
[p47.b2] Point Weights (Units with Seismic Rating)
[p47.b3] Table 40. Point weights (lbs), seismically rated units
[p47.b4] Isolator Location
[p47.b5] Size (tons)
[p47.b6] W1 W2 W3 W4 W5 W6 W7 W8 W9 W10 W11 W12 W13 W14
[p47.b7] Aluminum Coils - Standard Efficiency
[p47.b8] 140 1465 1515 1445 1494 1422 1471 1393 1441 - - - - - -
[p47.b9] 155 1472 1522 1452 1501 1429 1478 1400 1448 - - - - - -
[p47.b10] 170 1534 1523 1452 1502 1429 1478 1406 1455 - - - - - -
[p47.b11] 185 1740 1757 1821 1720 1642 1663 1595 1607 - - - - - -
[p47.b12] 200 1758 1820 1728 1786 1684 1741 1639 1697 - - - - - -
[p47.b13] 225 1597 1650 1578 1632 1546 1598 1515 1569 1484 1547 - - - -
[p47.b14] 250 1616 1681 1598 1663 1568 1598 1538 1603 1510 1575 - - - -
[p47.b15] 275 2360 2250 2251 2140 2122 2011 1993 1882 1885 1774 - - - -
[p47.b16] 300 2387 2287 2220 2120 2008 1909 1772 1673 1607 1508 1442 1343 - -
[p47.b17] 350 2357 2254 2224 2122 2058 1954 1871 1768 1741 1638 1611 1507 - -
[p47.b18] 400 2322 2410 2280 2368 2239 2327 2197 2286 2156 2245 2115 2203 - -
[p47.b19] 450 2143 2223 2111 2191 2079 2159 2015 2095 1951 2031 1918 1999 1887 1967
[p47.b20] 500 1738 1821 1814 1896 1937 2019 2050 2132 2163 2245 2276 2358 2389 2471
[p47.b21] Aluminum Coils - High Efficiency
[p47.b22] 140 1471 1522 1451 1501 1428 1478 1405 1455 - - - - - -
[p47.b23] 155 1667 1730 1643 1689 1580 1636 1538 1582 - - - - - -
[p47.b24] 170 1740 1735 1643 1703 1591 1658 1538 1606 - - - - - -
[p47.b25] 185 1490 1599 1475 1586 1450 1571 1426 1539 1402 1470 - - - -
[p47.b26] 200 1572 1630 1553 1616 1518 1571 1488 1539 1458 1512 - - - -
[p47.b27] 225 1701 1846 1683 1828 1652 1796 1627 1771 1592 1737 - - - -
[p47.b28] 250 1701 1846 1683 1828 1652 1796 1627 1772 1592 1737 - - - -
[p47.b29] 275 2293 2193 2153 2054 1976 1877 1780 1680 1642 1543 1504 1406 - -
[p47.b30] 300 2308 2204 2181 2077 2055 1950 1927 1824 1801 1697 1674 1571 - -
[p47.b31] 350 2218 2302 2179 2263 2139 2223 2100 2184 2060 2144 2021 2105 - -
[p47.b32] 400 2043 2125 2043 2124 2043 2123 2041 2122 2039 2121 2038 2120 2037 2119
[p47.b33] Aluminum Coils - Extra Efficiency
[p47.b34] 140 1736 1731 1640 1699 1587 1654 1535 1603 - - - - - -
[p47.b35] 155 1491 1601 1477 1587 1451 1572 1427 1541 1403 1471 - - - -
[p47.b36] 170 1569 1627 1551 1613 1516 1568 1486 1537 1456 1510 - - - -
[p47.b37] 185 1701 1846 1683 1828 1651 1796 1627 1772 1592 1737 - - - -
[p47.b38] 200 1697 1850 1679 1831 1648 1800 1623 1776 1589 1741 - - - -
[p47.b39] 250 2292 2194 2153 2054 1976 1877 1779 1681 1642 1543 1504 1405 - -
[p47.b40] 275 2307 2203 2181 2077 2055 1951 1928 1824 1801 1697 1674 1570 - -
[p47.b41] 300 2218 2302 2178 2262 2139 2223 2099 2184 2059 2145 2021 2105 - -
[p47.b42] 350 2044 2125 2043 2124 2042 2124 2041 2122 2039 2120 2038 2119 2037 2118
[p47.b43] RTAC-SVX01N-EN 47
=== page 48 ===
[p48.b1] Installation - Mechanical
[p48.b2] Drainage
[p48.b3] Evaporator Water Piping
[p48.b4] Provide large capacity drain for use during shutdown or repair. Evaporator is provided with drain connection. All local and national codes apply. Vent on top of evaporator waterbox prevents vacuum by allowing air into evaporator for complete drainage.
[p48.b5] RTAC units are available with 2- or 3-pass evaporator configurations.
[p48.b6] Figure 21. Evaporator pass configurations, 2 compressor units
[p48.b7] Water Connections (see End View for details)
[p48.b8] Outlet Water Connection
[p48.b9] Control Panel End
[p48.b10] Inlet Water Connection
[p48.b11] 2-Pass Evaporator
[p48.b12] Top View (Condenser removed for clarity) End View (Non-control panel end)
[p48.b13] Inlet Water Connection
[p48.b14] Control Panel End
[p48.b15] 3-Pass Evaporator
[p48.b16] Top View (Condenser removed for clarity)
[p48.b17] Outlet Water Connection
[p48.b18] Figure 22. Evaporator pass configurations, 3 or 4 compressor units
[p48.b19] Water Connections (see End View for details)
[p48.b20] 2-Pass Evaporator
[p48.b21] Circuit 1 Control Panel
[p48.b22] Circuit 2 Control Panel
[p48.b23] Outlet
[p48.b24] Inlet
[p48.b25] Top View (Condenser removed for clarity)
[p48.b26] End View (Circuit 1 control panel end Panel removed for clarity)
[p48.b27] 3-Pass Evaporator
[p48.b28] Circuit 1 Control Panel
[p48.b29] Circuit 2 Control Panel
[p48.b30] Outlet Water Connection Inlet Water Connection
[p48.b31] Top View (Condenser removed for clarity)
[p48.b32] 48 RTAC-SVX01N-EN
=== page 49 ===
[p49.b1] Thoroughly flush all water piping to the unit before making the final piping connections to the unit.
[p49.b2] Components and layout will vary slightly, depending on the location of connections and the water source.
[p49.b3] NOTICE: Evaporator Damage!
[p49.b4] Failure to follow instructions could cause evaporator damage. The chilled water connections to the evaporator are to be “victaulic” type connections. Do not attempt to weld these connections, as the heat generated from welding can cause microscopic and macroscopic fractures on the cast iron waterboxes that can lead to premature failure of the waterbox. To prevent damage to chilled water components, do not allow evaporator pressure (maximum working pressure) to exceed 150 psig (10.5 bar).
[p49.b5] Provide shutoff valves in gauge lines to isolate them from system when not in use. Use rubber vibration eliminators to prevent vibration transmission through water lines. If desired, install thermometers in lines to monitor entering and leaving water temperatures. Install a balancing valve in leaving water line to control water flow balance. Install shutoff valves on both entering and leaving water lines so evaporator can be isolated for service.
[p49.b6] NOTICE: Evaporator Damage!
[p49.b7] To prevent evaporator damage, pipe strainers must be installed in the water supplies to protect components from water born debris. Trane is not responsible for equipment-only-damage caused by water born debris.
[p49.b8] “Piping components” include all devices and controls used to provide proper water system operation and unit operating safety. These components and their general locations are given below.
[p49.b9] Entering Chilled Water Piping
[p49.b10] • Air vents (to bleed air from system). • Water pressure gauges with shutoff valves. • Vibration eliminators. • Shutoff (isolation) valves. Thermometers (if desired). • Clean-out tees. • Pipe strainer. Leaving Chilled Water Piping
[p49.b11] • Air vents (to bleed air from system). • Water pressure gauges with shutoff valves. • Vibration eliminators.
[p49.b12] • Shutoff (isolation) valves. • Thermometers. • Clean-out tees. • Balancing valve.
[p49.b13] Installation - Mechanical
[p49.b14] Evaporator Drain
[p49.b15] NOTICE: Waterbox Damage!
[p49.b16] Failure of follow these instructions could result in damage to the waterbox. Do not use Teflon® pipe tape or overtighten when installing valves, drains, plugs, and vents on cast iron waterboxes.
[p49.b17] A 1/2” connection is located under outlet end of each evaporator waterbox for drainage during unit servicing. A vent is located on the top of each waterbox. For shipment, drain plugs are removed and placed in a plastic bag in the control panel, and vent plugs remain installed. Each drain and vent must be piped with a shutoff valve, or plug installed, prior to water pump operation.
[p49.b18] Evaporator Flow Switch
[p49.b19] The flow switch is factory-installed and programmed based on the operating conditions submitted with the order. The leaving evaporator temperature, fluid type and fluid concentration affect the selected flow switch. If the operating conditions on the job site change, the flow switch may need to be replaced.
[p49.b20] The sensor head includes 3 LEDs, two yellow and one green. Wait 15 seconds after power is applied to the sensor before evaluating LEDs for flow status. When wired correctly and flow is established, only the green LED should be lit. Following are the LED indicators:
[p49.b21] • Green ON, both yellow OFF — Flow
[p49.b22] • Green and outside yellow ON — No Flow
[p49.b23] • Center yellow ON continuously — Miswire
[p49.b24] Factory installed jumper wire W3 must be removed if using auxiliary contacts and/or additional proof of flow. See schematics in RTAC-SVE01*-EN for more details.
[p49.b25] NOTICE: Equipment Damage!
[p49.b26] Incorrect wiring of auxiliary contacts could result in equipment damage.
[p49.b27] Note: Use caution when connecting auxiliary contacts. Terminals 1TB6-3 and 1TB6-5 are to be used for field connections. Inadvertent use of 1TB6-5 and 1TB6-4 will result in a FALSE FLOW indication.
[p49.b28] If using auxiliary flow sensing, both yellow LEDs come on initially when flow is stopped. Center yellow LED will turn off after approximately 7 seconds. LED indicators are otherwise same as indicated above.
[p49.b29] RTAC-SVX01N-EN 49
=== page 50 ===
[p50.b1] Installation - Mechanical
[p50.b2] NOTICE: Proper Water Treatment!
[p50.b3] The use of untreated or improperly treated water could result in scaling, erosion, corrosion, algae or slime. It is recommended that the services of a qualified water treatment specialist be engaged to determine what water treatment, if any, is required. Trane assumes no responsibility for equipment failures which result from untreated or improperly treated water, or saline or brackish water.
[p50.b4] Important: If using an acidic commercial flushing solution, construct a temporary bypass around the unit to prevent damage to internal components of the evaporator.
[p50.b5] Dirt, scale, products of corrosion and other foreign material will adversely affect heat transfer between the water and system components. Foreign matter in chilled water system can also increase pressure drop and reduce water flow. Proper water treatment must be determined locally, depending on system and local water characteristics.
[p50.b6] Neither salt nor brackish water is recommended. Use of either will lead to a shortened life to an indeterminable degree. The Trane Company encourages the service of a reputable water treatment specialist, familiar with local water conditions, to assist in this determination and in establishment of a proper water treatment program.
[p50.b7] Using untreated or improperly treated water in these units may result in inefficient operation and possible tube damage. Consult a qualified water treatment specialist to determine whether treatment is needed.
[p50.b8] Indexing Flow Switch
[p50.b9] To properly index flow switch, the following requirements must be met:
[p50.b10] • Dot must be at a position no greater than 90° off Index.
[p50.b11] • Torque must be between 22 ft-lb min and 74 ft-lb max.
[p50.b12] • A minimum distance of 5x pipe diameter must be maintained between flow switch and any bends, valves, changes in cross sections, etc.
[p50.b13] Figure 23. Proper flow switch indexing
[p50.t1.r1] column 1: Top View Flow The flow switch Index must have the dot in the shaded area to the left of this line for proper indexing (±90° off Index)
[p50.t1.r2] column 1: Flow Index
[p50.b14] The flow switch must have the dot in the shaded area to the left of this line for proper indexing (±90° off Index)
[p50.b15] 50 RTAC-SVX01N-EN
=== page 51 ===
[p51.b1] Installation - Mechanical
[p51.b2] Figure 24. Evaporator water pressure drop, 2-pass evaporator, 120 to 250 tons
[p51.t1.r1] column 1: 100 60Hz: 140S, 155S 50Hz: 140S, 155S, 120H, 130H 50 H2O) 60Hz: 170S, 185S, 140H, 155H, 155X 50Hz: 170S, 185S, 145H, 155H (ft Drop 10 60Hz: 200S, 170H, Pressure 140X 50Hz: 200S, 170H 5 60Hz: 225S, 250S. 185H, 200H, 225H, 250H, 170X, 185X, 200X 50Hz: 185H, 200H 1 100 200 300 400 500 600 800 1000 Flow Rate (GPM)
[p51.b3] Pressure Drop (ft H2O)
[p51.b4] 60Hz: 200S, 170H, 140X 50Hz: 200S, 170H
[p51.b5] 200 300 400 500 600 1
[p51.b6] 100 1000
[p51.b7] Figure 25. Evaporator water pressure drop, 2-pass evaporator, 250 to 500 tons
[p51.b8] 100
[p51.b9] 50
[p51.b10] Pressure Drop (ft H2O)
[p51.b11] 10
[p51.b12] 5
[p51.b13] 1
[p51.b14] 60Hz: 300S 50Hz: 300S,250H
[p51.b15] 60Hz: 275S 50Hz: 250S, 275S
[p51.b16] 60Hz: 350S, 275H, 300H, 250X, 275X 50Hz: 275H, 300H
[p51.b17] 50Hz: 350S, 375S
[p51.b18] 60Hz: 400S, 350H, 300X 50Hz: 400S, 350H
[p51.b19] 60Hz: 450S 50Hz: 375H
[p51.b20] 60Hz: 500S, 400H, 450H, 350X 50Hz: 400H
[p51.b21] 200 300 400 500 600 2000
[p51.b22] 100 1000
[p51.b23] Flow Rate (GPM)
[p51.b24] 800
[p51.b25] RTAC-SVX01N-EN 51
=== page 52 ===
[p52.b1] Installation - Mechanical
[p52.b2] Figure 26. Evaporator water pressure drop, 3-pass evaporator, 120 to 250 tons
[p52.b3] 100
[p52.b4] 50
[p52.b5] Pressure Drop (ft H2O)
[p52.b6] 10
[p52.b7] 5
[p52.b8] 1
[p52.b9] 60Hz: 140S, 155S 50Hz: 140S, 155S, 120H, 130H
[p52.b10] 60Hz: 170S, 185S, 140H, 155H, 155X 50Hz: 170S, 185S, 145H, 155H
[p52.b11] 60Hz: 200S, 170H, 140X 50Hz: 200S, 170H
[p52.b12] 60Hz: 225S, 250S, 185H, 200H, 225H, 250H 50Hz: 185H, 200H
[p52.b13] 200 300 400 500 600
[p52.b14] 100
[p52.b15] Flow Rate (GPM)
[p52.b16] 700
[p52.b17] Figure 27. Evaporator water pressure drop, 3-pass evaporator, 250 to 500 tons
[p52.b18] 80
[p52.b19] 50
[p52.b20] Pressure Drop (ft H2O)
[p52.b21] 10
[p52.b22] 5
[p52.b23] 1
[p52.b24] 100 1000
[p52.b25] 60Hz: 400S, 350H, 300X 50Hz: 400S, 350H
[p52.b26] 50Hz: 350S, 375S
[p52.b27] 60Hz: 450S 50Hz: 375H
[p52.b28] 60Hz: 500S, 400H, 450H, 350X 50Hz: 400H
[p52.b29] 60Hz: 275S 50Hz: 250S, 275S
[p52.b30] 60Hz: 300S 50Hz: 300S, 250H
[p52.b31] 800 200 300 400 600 2000
[p52.b32] Flow Rate (GPM)
[p52.b33] 52 RTAC-SVX01N-EN
=== page 53 ===
[p53.b1] Installation - Mechanical
[p53.b2] Water Pressure Gauges
[p53.b3] Figure 28. Suggested piping for typical RTAC evaporator
[p53.b4] Flow Switch (Factory Installed)
[p53.b5] Install field-supplied pressure components as shown in Figure 28, p. 53. Locate pressure gauges or taps in a straight run of pipe; avoid placement near elbows, etc. Be sure to install the gauges at the same elevation on each shell if the shells have opposite-end water connections.
[p53.b6] Note: Once the unit is installed at a site, one vertical or one diagonal unit support can be permanently removed if it creates an obstruction for water piping.
[p53.b7] To read manifolded pressure gauges, open one valve and close the other (depending upon the reading desired). This eliminates errors resulting from differently calibrated gauges installed at unmatched elevations.
[p53.b8] Water Pressure Relief Valves
[p53.b9] NOTICE: Evaporator Damage!
[p53.b10] To prevent shell damage, install pressure relief valves in the evaporator water system.
[p53.b11] Install a water pressure relief valve in the evaporator inlet piping between the evaporator and the inlet shutoff valve, as shown in Figure 28, p. 53. Water vessels with close- coupled shutoff valves have a high potential for hydrostatic pressure buildup on a water temperature increase. Refer to applicable codes for relief valve installation guidelines.
[p53.b12] RTAC-SVX01N-EN 53
=== page 54 ===
[p54.b1] Installation - Mechanical
[p54.b2] Freeze Avoidance
[p54.b3] One or more of the ambient freeze avoidance methods in Table 41 must be used to protect the RTAC chiller from ambient freeze damage.
[p54.b4] Note: A secondary set of pump interlock is strongly recommended, but not required.
[p54.b5] Table 41. RTAC freeze avoidance methods
[p54.b6] Protects to ambient temperature Notes
[p54.b7] Method
[p54.b8.1] • Heaters alone will provide low ambient protection down to -20°F (-29°C), but will NOT protect the evaporator from freezing as a result of charge migration. Therefore, it is required that water pump control be used in conjunction with heaters. • Heaters are factory-installed on the evaporator and water piping and will protect them from freezing • Install heat tape on all water piping, pumps, and other components that may be damaged if exposed to freezing temperatures. Heat tape must be designed for low ambient temperature applications. Heat tape selection should be based on the lowest expected ambient temperature. • CH530 controller can start the pump when freezing conditions are detected.
[p54.b8.2] For this option the pump must to be controlled by the RTAC unit and this function must be validated. • Water circuit valves need to stay open at all times. • Water pump control and heater combination will protect the evaporator down to any ambient temperature provided power is available to the pump and the CH530 controller. This option will NOT protect the evaporator in the event of a power failure to the chiller unless backup power is supplied to the necessary components.
[p54.b8.3] • When no chiller operation is possible and the pump is already off, CH530 pump control for freeze protection will command the pump to turn: ON if liquid level > -0.83” AND evap sat temp < LWTC for 30°F-sec (17°C-sec) OFF again if evaporator saturated temperature > LWTC OR liquid level < -0.83” for 30 minutes. ON if entering OR leaving water temperature< LWTC for 30°F-sec (17°C-sec) OFF again if water temperature > LWTC for 30 min (where LWTC is leaving water temperature cutout)
[p54.b9] Water Pump Control AND Heaters Down to -20°F
[p54.b10] • Freeze protection can be accomplished by adding sufficient glycol to protect against freezing below the lowest ambient expected. • Use of glycol type antifreeze reduces the cooling capacity of the unit and must be considered in the design of the system specifications.
[p54.b11] Varies. See “Low Evaporator Refrigerant Cutout, Glycol Recommendations,” p. 55
[p54.b12] Freeze Inhibitor
[p54.b13] Drain Water Circuit Below -20°F • Shut off the power supply to the unit and to all heaters. • Purge the water circuit. • Blow out the evaporator to ensure no liquid is left in the evaporator.
[p54.b14] NOTICE: Evaporator Damage!
[p54.b15] If insufficient concentration or no glycol is used, the evaporator water flow must be controlled by the CH530 AND heaters must be used to avoid catastrophic damage to the evaporator due to freezing. It is the responsibility of the installing contractor and/or the customer to ensure that a pump will start when called upon by the chiller controls.  Even with water pump control, a power loss of as little as 15 minutes under freezing conditions can damage the evaporator. Only the proper addition of freeze inhibitor or complete drainage of the water circuit can ensure no evaporator damage in the event of a power failure. See Table 42, p. 55 for correct concentration of glycol.
[p54.b16] 54 RTAC-SVX01N-EN
=== page 55 ===
[p55.b1] Low Evaporator Refrigerant Cutout, Glycol Recommendations
[p55.t1.r1] column 1: °F DT °C | column 2: Ethylene Glycol 4 6 8 10 12 14 16 2.22 3.33 4.44 5.56 6.67 7.78 8.89
[p55.t1.r2] column 1: 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 5 5 5 5 6 --
[p55.t1.r3] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 11 11 11 12 -- --
[p55.t1.r4] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 15 16 17 18 -- --
[p55.t1.r5] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 18 18 19 -- -- --
[p55.t1.r6] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 20 21 22 -- -- --
[p55.t1.r7] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 22 23 26 -- -- --
[p55.t1.r8] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 24 26 -- -- -- --
[p55.t1.r9] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 26 30 -- -- -- --
[p55.t1.r10] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 29 -- -- -- -- --
[p55.t1.r11] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 31 -- -- -- -- --
[p55.t1.r12] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: 30 -- -- -- -- -- --
[p55.t1.r13] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: 32 -- -- -- -- -- --
[p55.t1.r14] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: 34 -- -- -- -- -- --
[p55.t1.r15] column 1: °F DT °C | column 2: Propylene Glycol 4 6 8 10 12 14 16 2.22 3.33 4.44 5.56 6.67 7.78 8.89
[p55.t1.r16] column 1: 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 6 6 7 7 8 --
[p55.t1.r17] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 13 13 15 17 -- --
[p55.t1.r18] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 19 21 -- -- -- --
[p55.t1.r19] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 22 -- -- -- -- --
[p55.t1.r20] column 1 (same as row above): 38 (3) (°C) 34 (1) 30 (-1) °F 28 (-2) Temperature 26 (-3) 24 (-4) 22 (-6) 20 (-7) Water 18 (-8) 16 (-9) Leaving 14 (-10) 12 (-11) 10.4 (-12) | column 2: -- 25 -- -- -- -- --
[p55.b2] (step 1) 1. Solution freeze point is 4 deg F below operating point saturation temperature.
[p55.b3] (step 2) 2. LRTC is 4 deg F below freeze point.
[p55.b4] Procedure
[p55.b5] (step 1) 1. Is operating condition contained within Table 42, p. 55? If no, see “Specials,” p. 55.
[p55.b6] (step 2) 2. For leaving fluid temperatures greater than 40 deg F, use settings for 40 deg F.
[p55.b7] (step 3) 3. Select operating conditions from Table 42.
[p55.b8] (step 4) 4. Read off recommended % glycol.
[p55.b9] (step 5) 5. Go to Table 43, p. 56 using the % glycol determined above.
[p55.b10] Important: Additional glycol beyond the recommendations will adversely effect unit performance. Unit efficiency and saturated evaporator temperature will be reduced. For some operating conditions this effect can be significant.
[p55.b11] (step 6) 6. If additional glycol is used, then use the actual % glycol to establish the low refrigerant cutout setpoint.
[p55.b12] (step 7) 7. The minimum low refrigerant cutout setpoint allowed is -5 deg F. The minimum is established by the solubility limits of the oil in the refrigerant.
[p55.b13] Specials
[p55.b14] Any of the following conditions are considered special applications that must be calculated by engineering:
[p55.b15] (step 1) 1. Freeze inhibitor other than ethylene glycol, propylene glycol, calcium chloride or methanol.
[p55.b16] (step 2) 2. Fluid delta T outside the range 4 to 16 deg F.
[p55.b17] (step 3) 3. Unit configuration other than Standard, Standard with extra pass, and Premium.
[p55.b18] (step 4) 4. % Glycol greater than maximum in column in Table 43.
[p55.b19] Special should all be calculated by engineering. The purpose of calculating is to make sure that design saturation temperature is greater than 3 deg F. Additionally, the calculation must verify that the fluid freeze point is a minimum of 4 deg. F lower that the design saturation temperature. The low evaporator temperature cutout will be 4 deg F below the freeze point or -5 deg F, whichever is greater.
[p55.b20] Important: When using glycol, Techview Setpoint View setting for “Freeze Inhibitor Present” must be set to “Yes” to prevent nuisance high approach diagnostic.
[p55.b21] Installation - Mechanical
[p55.b22] Table 42. Glycol recommendations
[p55.b23] °F 4 6 8 10 12 14 16
[p55.b24] DT °C 2.22 3.33 4.44 5.56 6.67 7.78 8.89
[p55.b25] 38 (3) -- 5 5 5 5 6 --
[p55.b26] Leaving Water Temperature °F (°C)
[p55.b27] 34 (1) -- 11 11 11 12 -- --
[p55.b28] 30 (-1) -- 15 16 17 18 -- --
[p55.b29] 28 (-2) -- 18 18 19 -- -- --
[p55.b30] 26 (-3) -- 20 21 22 -- -- --
[p55.b31] 24 (-4) -- 22 23 26 -- -- --
[p55.b32] 22 (-6) -- 24 26 -- -- -- --
[p55.b33] 20 (-7) -- 26 30 -- -- -- --
[p55.b34] 18 (-8) -- 29 -- -- -- -- --
[p55.b35] 16 (-9) -- 31 -- -- -- -- --
[p55.b36] 14 (-10) 30 -- -- -- -- -- --
[p55.b37] 12 (-11) 32 -- -- -- -- -- --
[p55.b38] 10.4 (-12) 34 -- -- -- -- -- --
[p55.b39] DT °F 4 6 8 10 12 14 16
[p55.b40] °C 2.22 3.33 4.44 5.56 6.67 7.78 8.89
[p55.b41] 38 (3) -- 6 6 7 7 8 --
[p55.b42] Leaving Water Temperature °F (°C)
[p55.b43] 34 (1) -- 13 13 15 17 -- --
[p55.b44] 30 (-1) -- 19 21 -- -- -- --
[p55.b45] 28 (-2) -- 22 -- -- -- -- --
[p55.b46] 26 (-3) -- 25 -- -- -- -- --
[p55.b47] 24 (-4) -- -- -- -- -- -- --
[p55.b48] 22 (-6) -- -- -- -- -- -- --
[p55.b49] 20 (-7) -- -- -- -- -- -- --
[p55.b50] 18 (-8) -- -- -- -- -- -- --
[p55.b51] 16 (-9) -- -- -- -- -- -- --
[p55.b52] 14 (-10) -- -- -- -- -- -- --
[p55.b53] 12 (-11) -- -- -- -- -- -- --
[p55.b54] 10.4 (-12) -- -- -- -- -- -- --
[p55.b55] (step 1) Notes: 1. These tables represent the MINIMUM RECOMMENDED glycol percentages for each operating condition 2. Operation is not recommended at certain operating conditions as some chillers may not satisfy maximum or minimum velocity requirements or minimum performance requirements. Contact Trane Sales Representative for more information regarding the operating limits of a particular chiller.
[p55.b56] RTAC-SVX01N-EN 55
=== page 56 ===
[p56.b1] Installation - Mechanical
[p56.b2] Table 43. Recommended low evaporator refrigerant cutout and percent glycol
[p56.b3] Low Refrig. Temp Cutout Solution Freeze Point
[p56.b4] % Glycol
[p56.b5] °F °C °F °C
[p56.b6] Ethylene
[p56.b7] 0 28.0 -2.2 32 0
[p56.b8] 5 25.0 -3.9 29 -1.7
[p56.b9] 10 21.5 -5.8 25.5 -3.6
[p56.b10] 15 17.5 -8.1 21.5 -5.8
[p56.b11] 20 12.8 -10.7 16.8 -8.4
[p56.b12] 25 7.4 -13.7 11.4 -11.4
[p56.b13] 30 1.1 -17.2 5.1 -15.0
[p56.b14] 35 -5.0 -20.6 -2.3 -19.1
[p56.b15] 40 -5.0 -20.6 -10.8 -23.8
[p56.b16] 45 -5.0 -20.6 -20.7 -29.3
[p56.b17] 50 -5.0 -20.6 -32.1 -35.6
[p56.b18] 54 -5.0 -20.6 -42.3 -41.3
[p56.b19] Propylene Glycol
[p56.t1.r1] TABLE COLUMNS: 0 | 28.0 -2.2 | 32.0 0
[p56.t1.r2] 0: 5 | 28.0 -2.2: 25.3 -3.7 | 32.0 0: 29.3 -1.5
[p56.t1.r3] 0: 10 | 28.0 -2.2: 22.4 -5.3 | 32.0 0: 26.4 -3.1
[p56.t1.r4] 0: 15 | 28.0 -2.2: 19.1 -7.2 | 32.0 0: 23.1 -4.9
[p56.t1.r5] 0: 20 | 28.0 -2.2: 15.3 -9.3 | 32.0 0: 19.3 -7.1
[p56.t1.r6] 0: 25 | 28.0 -2.2: 10.8 -11.8 | 32.0 0: 14.8 -9.6
[p56.t1.r7] 0: 30 | 28.0 -2.2: 5.3 -14.8 | 32.0 0: 9.3 -12.6
[p56.t1.r8] 0: 35 | 28.0 -2.2: -1.3 -19.5 | 32.0 0: 2.7 -16.3
[p56.t1.r9] 0: 40 | 28.0 -2.2: -5.0 -20.6 | 32.0 0: -5.2 -20.7
[p56.t1.r10] 0: 45 | 28.0 -2.2: -5.0 -20.6 | 32.0 0: -14.6 -25.9
[p56.t1.r11] 0: 50 | 28.0 -2.2: -5.0 -20.6 | 32.0 0: -25.8 -32.1
[p56.t1.r12] 0: 54 | 28.0 -2.2: -5.0 -20.6 | 32.0 0: -36.1 -37.8
[p56.b20] Note: Chilled Water Temperature Cutout should be set to 5°F below the lowest allowable Chilled Water Set Point bases on the %Glycol.
[p56.b21] 56 RTAC-SVX01N-EN
=== page 57 ===
[p57.b1] Installation - Mechanical Remote Evaporator Option
[p57.b2] The RTAC 140-250 ton outdoor unit with the Remote Evaporator option is shipped as two pieces: the outdoor unit (condensing) and the evaporator. Short suction line connections are provided with the outdoor condensing unit. The remote evaporator is shipped complete, with factory-mounted electronic expansion valves, water temperature sensors, suction pressure transducers, liquid level control sensors, evaporator flow switch, all factory wired to a ribbon cable. Solenoid valves and drain valves are wired to a relay board in the terminal box. The installing contractor is required to provide and install the following:
[p57.b3] • 2-wire, twisted shielded communication line between the remote evaporator terminal box and the Condensing Unit’s control panel
[p57.b4] • 4-wire connection from evaporator terminal box to condensing unit control panel for flow switch wiring (see Figure 33, p. 65)
[p57.b5] • 115 VAC single phase power supply to the remote evaporator terminal box
[p57.b6] • 2 liquid lines
[p57.b7] • 2 suction lines
[p57.b8] • Suction accumulator as specified
[p57.b9] Note: A unit ordered as a remote evaporator must also be ordered with either the wide or low ambient option. The fan inverters are necessary for proper control.
[p57.b10] System Configuration and Interconnecting Refrigerant Piping
[p57.b11] The system may be configured in any of the four arrangements shown in Figure 29, p. 58. The configurations and their associated elevations, along with the total distance between the remote evaporator and the compressor/condenser section, play a critical role in determining suction and liquid line sizes. This will also affect field refrigerant and oil charges. Consequently, there are physical limits which must not be violated if the system is to operate as designed. Please note the following requirements for field installation:
[p57.b12] (step 1) 1. The remote evaporator MUST be matched with its respective outdoor condensing unit.
[p57.b13] (step 2) 2. The circuit number on the outdoor condensing unit must match the circuit number on the evaporator, i.e. circuit #1 on the outdoor condensing unit must be connected with circuit # 1 on the remote evaporator and likewise for circuit #2. RTAC Circuit Capacities are shown in General Data Tables.
[p57.b14] NOTICE: Equipment Damage!
[p57.b15] If the circuits are crossed, serious equipment damage could occur.
[p57.b16] (step 3) 3. Piping between the evaporator and outdoor unit can not exceed 200 actual feet and/or an equivalent length of 300 feet.
[p57.b17] Note: The latter includes the equivalent length of all associated field installed fittings, valves, accessories and straight lengths of interconnecting piping.
[p57.b18] (step 4) 4. Horizontal portions of suction lines must be downward sloping toward the compressor at least 1/2 inch for each 10 feet run. This promotes the movement of oil in the direction of gas flow.
[p57.b19] (step 5) 5. Suction lines must be insulated.
[p57.b20] (step 6) 6. The line sizes defined are to be used only for 40-60 F leaving water temperature and/or full load ice-making applications.
[p57.b21] (step 7) 7. Figure 29, p. 58, drawing 1 depicts an installation where the remote evaporator elevation is the same as that of the outdoor condensing unit. The suction and liquid lines are horizontal or down flowing only.
[p57.b22] The suction and liquid lines can be put under ground or in a trench. The temperature of the suction lines must never exceed the temperature of the compressor. The line can be below the compressors a maximum of 15 ft.
[p57.b23] (step 8) 8. Figure 29, p. 58, drawing 2 shows a variation to drawing 1. The remote evaporator and outdoor condensing unit are at the same elevation but interconnecting piping may be installed up to 15 feet above the base elevation. Refer to Table 46, p. 61 to determine the required length of the suction accumulator line. A full size suction accumulator is required at the evaporator and 50% of the value is required at the condensing unit.
[p57.b24] (step 9) 9. A refrigerant drain valve is installed at the bottom of the evaporator for freeze protection. This drain valve is a normally open, pilot operated valve which remains closed unless there is a potential freezing situation detected via low evap temperatures or low water temperatures or a power failure. If the drain valve is opened the installed suction accumulator must be capable of holding the entire evaporator charge. Refer to Table 46, p. 61 for sizing.
[p57.b25] (step 10) 10. For installations where the remote evaporator is at a lower elevation than the outdoor condensing unit as shown in Figure 29, p. 58, drawing 3, the elevation difference is not to exceed 100 feet. An inverted liquid
[p57.b26] RTAC-SVX01N-EN 57
=== page 58 ===
[p58.b1] Installation - Mechanical Remote Evaporator Option [p58.b2] line trap at the condensing unit is required to prevent unwanted free cooling. The apex of the liquid line trap should be at a height above the condenser coils. A suction accumulator must be installed at the evaporator. Refer to Table 46, p. 61 for sizing.
[p58.b3] (step 11) 11. When the elevation of the remote evaporator exceeds that of the outdoor condensing unit as shown in Figure 29, p. 58, drawing 4, the elevation difference is determined by Table 44, p. 60. The suction accumulator line must be installed according to Table 46, p. 61. It is very important, for proper control
[p58.b4] Figure 29. Remote evaporator installations [p58.b5] and operation of the chiller, that the elevation requirements given in Table 44, p. 60 are not exceeded. It should also be noted that in this configuration the suction accumulator is installed at the condensing section.
[p58.b6] Note: The height is limited by the available subcooling.
[p58.b7] (step 12) 12. Compressor & oil separator heaters must be on at least 24 hours prior to compressor start.
[p58.b8] 58 RTAC-SVX01N-EN
=== page 59 ===
[p59.b1] Installation - Mechanical Remote Evaporator Option
[p59.b2] Figure 30. Circuit identification
[p59.b3] RTAC-SVX01N-EN 59
=== page 60 ===
[p60.b1] Installation - Mechanical Remote Evaporator Option
[p60.b2] Table 44. Liquid line sizing(a) — 140 to 250 ton remote evaporator
[p60.t1.r1] column 1: Leaving water 40-50°F | column 2: Height (ft) Leaving water 0 1-5 6-10 11-15 16-20 21-25 26-30 31-35 50-60°F | column 3: Height (ft) 0 1-5 6-10 11-15 16-20 21-25 26-30
[p60.b3] Leaving water Height (ft) Leaving water Height (ft)
[p60.b4] 40-50°F 0 1-5 6-10 11-15 16-20 21-25 26-30 31-35 50-60°F 0 1-5 6-10 11-15 16-20 21-25 26-30
[p60.b5] 70-ton circuit
[p60.t2.r1] column 1: 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3: 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6:  | column 7:  | column 8:  | column 9: 2.125
[p60.t2.r2] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 1.625 | column 9: 2.125
[p60.t2.r3] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 1.625 | column 9: n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r4] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6:  | column 7: 1.625 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r5] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6: 1.625 | column 7: 1.625 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r6] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5:  | column 6: 1.625 | column 7: 1.625 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r7] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4:  | column 5: 1.625 | column 6: 1.625 | column 7: 1.625 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r8] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4: 1.625 | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r9] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 4: 1.625 | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r10] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r11] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.t2.r12] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 25 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a Total 150 Equivalent 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a Length (ft) 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): n/a n/a n/a n/a n/a n/a n/a n/a n/a n/a
[p60.b6] 25 1.375 1.375 1.375 1.375 1.375 1.375 2.125
[p60.b7] 50 1.375 1.375 1.375 1.375 1.375 1.375 1.375 n/a 50 1.375 1.375 1.375 1.375 1.375 1.625 2.125
[p60.t3.r1] column 1: 1.625
[p60.t3.r2] column 1: 1.625
[p60.t3.r3] column 1: 1.625 | column 2: 1.625
[p60.t3.r4] column 1: 1.625 | column 2: 1.625
[p60.t3.r5] column 1: 1.625 | column 2: 1.625 | column 3: 1.625
[p60.t3.r6] column 1: 1.625 | column 2: 1.625 | column 3: 1.625
[p60.t3.r7] column 1: 1.625 | column 2: 1.625 | column 3: 1.625 | column 4: 1.625
[p60.t3.r8] column 1: 1.625 | column 2: 1.625 | column 3: 1.625 | column 4 (same as row above): 1.625
[p60.t3.r9] column 1: 1.625 | column 2: 1.625 | column 3: 1.625 | column 4 (same as row above): 1.625 | 1.625 (same as row above): 1.625
[p60.t3.r10] column 1: 1.625 | column 2: 1.625 | column 3: 1.625 | column 4 (same as row above): 1.625 | 1.625 (same as row above): 1.625
[p60.b8] 75 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 75 1.375 1.375 1.375 1.375 1.375 1.625 n/a
[p60.b9] 100 1.375 1.375 1.375 1.375 1.375 1.375 1.625 n/a 100 1.375 1.375 1.375 1.375 1.625 2.125 n/a
[p60.b10] 125 1.375 1.375 1.375 1.375 1.375 1.625 1.625 n/a 125 1.375 1.375 1.375 1.625 1.625 2.125 n/a
[p60.b11] Total Equivalent Length (ft)
[p60.b12] Total Equivalent Length (ft)
[p60.b13] 150 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a 150 1.375 1.375 1.375 1.625 1.625 2.125 n/a
[p60.b14] 175 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 175 1.375 1.375 1.625 1.625 1.625 2.125 n/a
[p60.b15] 200 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 200 1.375 1.625 1.625 1.625 2.125 2.125 n/a
[p60.b16] 225 1.375 1.375 1.375 1.625 1.625 1.625 n/a n/a 225 1.375 1.625 1.625 1.625 2.125 2.125 n/a
[p60.b17] 250 1.375 1.375 1.375 1.625 1.625 n/a n/a n/a 250 1.625 1.625 1.625 1.625 2.125 2.125 n/a
[p60.b18] 275 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 275 1.625 1.625 1.625 2.125 2.125 2.125 n/a
[p60.b19] 300 1.375 1.375 1.625 1.625 1.625 n/a n/a n/a 300 1.625 1.625 1.625 2.125 2.125 2.125 n/a
[p60.b20] 85-ton circuit
[p60.t4.r1] column 1: 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 2.125
[p60.t4.r2] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 1.625 | column 8 (same as row above): 2.125
[p60.t4.r3] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 1.625 | column 8 (same as row above): 2.125
[p60.t4.r4] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5:  | column 6: 1.625 | column 7: 1.625 | column 8 (same as row above): 2.125
[p60.t4.r5] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r6] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4:  | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r7] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3:  | column 4: 1.625 | column 5: 1.625 | column 6: 1.625 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r8] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r9] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.375 1.375 1.625 1.625 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.375 1.625 1.625 2.125 1.375 1.375 1.625 1.625 1.625 2.125 1.375 1.625 1.625 1.625 2.125 2.125 1.375 1.625 1.625 1.625 2.125 2.125 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r10] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.625 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r11] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.625 | column 3: 1.625 | column 4: 1.625 | column 5: 1.625 | column 6: 2.125 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t4.r12] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.625 | column 3: 1.625 | column 4: 1.625 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8 (same as row above): 2.125
[p60.t5.r1] column 1: 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.625 1.625 1.375 1.625 1.625 2.125 1.375 1.625 1.625 2.125 | column 2:  | column 3:  | column 4:  | column 5: 2.125
[p60.t5.r2] column 1 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.625 1.625 1.375 1.625 1.625 2.125 1.375 1.625 1.625 2.125 | column 2:  | column 3:  | column 4: 1.625 | column 5: 2.125
[p60.t5.r3] column 1 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.625 1.625 1.375 1.625 1.625 2.125 1.375 1.625 1.625 2.125 | column 2:  | column 3: 1.625 | column 4: 1.625 | column 5 (same as row above): 2.125
[p60.t5.r4] column 1 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.625 1.625 1.375 1.625 1.625 2.125 1.375 1.625 1.625 2.125 | column 2: 1.625 | column 3: 1.625 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r5] column 1 (same as row above): 1.375 1.375 1.375 1.375 1.375 1.375 1.375 1.625 1.375 1.375 1.625 1.625 1.375 1.625 1.625 2.125 1.375 1.625 1.625 2.125 | column 2: 1.625 | column 3: 1.625 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r6] column 1: 1.625 | column 2: 1.625 | column 3: 1.625 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r7] column 1: 1.625 | column 2: 1.625 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r8] column 1: 1.625 | column 2: 1.625 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r9] column 1: 1.625 | column 2: 2.125 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r10] column 1: 1.625 | column 2: 2.125 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r11] column 1: 1.625 | column 2: 2.125 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.t5.r12] column 1: 2.125 | column 2: 2.125 | column 3: 2.125 | column 4: 2.125 | column 5 (same as row above): 2.125
[p60.b21] 25 1.375 1.375 1.375 1.375 1.375 1.375 2.125 n/a
[p60.b22] 25 1.375 1.375 1.375 1.375 2.125 n/a n/a
[p60.b23] 50 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a 50 1.375 1.375 1.375 1.625 2.125 n/a n/a
[p60.b24] 75 1.375 1.375 1.375 1.375 1.375 1.625 n/a n/a 75 1.375 1.375 1.625 1.625 n/a n/a n/a
[p60.b25] 100 1.375 1.375 1.375 1.375 1.625 1.625 n/a n/a 100 1.375 1.625 1.625 2.125 n/a n/a n/a
[p60.b26] 125 1.375 1.375 1.375 1.625 1.625 2.125 n/a n/a 125 1.375 1.625 1.625 2.125 n/a n/a n/a
[p60.b27] Total Equivalent Length (ft)
[p60.b28] Total Equivalent Length (ft)
[p60.b29] 150 1.375 1.375 1.375 1.625 1.625 2.125 n/a n/a 150 1.625 1.625 1.625 2.125 n/a n/a n/a
[p60.b30] 175 1.375 1.375 1.625 1.625 1.625 2.125 n/a n/a 175 1.625 1.625 2.125 2.125 n/a n/a n/a
[p60.b31] 200 1.375 1.625 1.625 1.625 2.125 2.125 n/a n/a 200 1.625 1.625 2.125 2.125 n/a n/a n/a
[p60.b32] 225 1.375 1.625 1.625 1.625 2.125 2.125 n/a n/a 225 1.625 2.125 2.125 2.125 n/a n/a n/a
[p60.b33] 250 1.625 1.625 1.625 1.625 2.125 2.125 n/a n/a 250 1.625 2.125 2.125 2.125 n/a n/a n/a
[p60.b34] 275 1.625 1.625 1.625 1.625 2.125 2.125 n/a n/a 275 1.625 2.125 2.125 2.125 n/a n/a n/a
[p60.b35] 300 1.625 1.625 1.625 2.125 2.125 2.125 n/a n/a 300 2.125 2.125 2.125 2.125 n/a n/a n/a
[p60.b36] 100-ton circuit
[p60.t6.r1] column 1: 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3: 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625
[p60.t6.r2] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6:  | column 7:  | column 8:  | column 9: 2.125
[p60.t6.r3] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6:  | column 7:  | column 8:  | column 9: 2.125
[p60.t6.r4] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 2.125 | column 9: 2.125
[p60.t6.r5] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 2.125 | column 9: 2.125
[p60.t6.r6] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6:  | column 7: 2.125 | column 8: 2.125 | column 9: 2.125
[p60.t6.r7] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.125
[p60.t6.r8] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.125
[p60.t6.r9] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t6.r10] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4:  | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t6.r11] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Total 150 Equivalent 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 Length (ft) 175 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 | column 3 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.b37] 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625
[p60.b38] 75 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 75 1.625 1.625 1.625 1.625 1.625 1.625 2.125
[p60.t7.r1] column 1: 2.125
[p60.t7.r2] column 1: 2.125
[p60.t7.r3] column 1: 2.125 | column 2: 2.125
[p60.t7.r4] column 1: 2.125 | column 2: 2.125
[p60.t7.r5] column 1: 2.125 | column 2: 2.125 | column 3: 2.125
[p60.t7.r6] column 1: 2.125 | column 2: 2.125 | column 3: 2.125
[p60.t7.r7] column 1: 2.125 | column 2: 2.125 | column 3: 2.125
[p60.t7.r8] column 1: 2.125 | column 2: 2.125 | column 3: 2.125 | 2.125: 2.125
[p60.t7.r9] column 1: 2.125 | column 2: 2.125 | column 3: 2.125 | 2.125 (same as row above): 2.125
[p60.b39] 100 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 100 1.625 1.625 1.625 1.625 1.625 1.625 2.125
[p60.b40] 125 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 125 1.625 1.625 1.625 1.625 1.625 2.125 2.125
[p60.b41] Total Equivalent Length (ft)
[p60.b42] Total Equivalent Length (ft)
[p60.b43] 150 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 150 1.625 1.625 1.625 1.625 1.625 2.125 2.125
[p60.b44] 175 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.125 175 1.625 1.625 1.625 1.625 2.125 2.125 2.125
[p60.b45] 200 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 200 1.625 1.625 1.625 2.125 2.125 2.125 2.125
[p60.b46] 225 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 225 1.625 1.625 1.625 2.125 2.125 2.125 2.125
[p60.b47] 250 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.125 250 1.625 1.625 2.125 2.125 2.125 2.125 2.625
[p60.b48] 275 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.125 275 1.625 1.625 2.125 2.125 2.125 2.125 2.625
[p60.b49] 300 1.625 1.625 1.625 1.625 2.125 2.125 2.125 n/a 300 1.625 2.125 2.125 2.125 2.125 2.125 2.625
[p60.b50] 120-ton circuit
[p60.t8.r1] column 1: 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2: 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7:  | column 8:  | column 9: 2.125
[p60.t8.r2] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7:  | column 8:  | column 9: 2.125
[p60.t8.r3] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 2.125 | column 9: 2.625
[p60.t8.r4] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7:  | column 8: 2.125 | column 9: 2.625
[p60.t8.r5] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t8.r6] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t8.r7] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t8.r8] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9: 2.625
[p60.t8.r9] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.125 | column 9 (same as row above): 2.625
[p60.t8.r10] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4:  | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.625 | column 9 (same as row above): 2.625
[p60.t8.r11] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3:  | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.625 | column 9 (same as row above): 2.625
[p60.t8.r12] column 1 (same as row above): 25 50 75 100 125 Total 150 Equivalent Length (ft) 175 200 225 250 275 300 | column 2 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 3: 2.125 | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125 | column 8: 2.625 | column 9 (same as row above): 2.625
[p60.t9.r1] column 1: 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625
[p60.t9.r2] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 2.125
[p60.t9.r3] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4:  | column 5:  | column 6:  | column 7: 2.125
[p60.t9.r4] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125
[p60.t9.r5] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4:  | column 5:  | column 6: 2.125 | column 7: 2.125
[p60.t9.r6] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4:  | column 5: 2.125 | column 6: 2.125 | column 7: 2.125
[p60.t9.r7] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125
[p60.t9.r8] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3:  | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.125
[p60.t9.r9] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3: 2.125 | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.625
[p60.t9.r10] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2:  | column 3: 2.125 | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.625
[p60.t9.r11] column 1 (same as row above): 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 1.625 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 1.625 1.625 1.625 1.625 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 1.625 2.125 2.125 2.125 2.125 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 1.625 2.125 2.125 2.125 2.125 2.625 1.625 2.125 2.125 2.125 2.125 2.125 2.625 | column 2: 2.125 | column 3: 2.125 | column 4: 2.125 | column 5: 2.125 | column 6: 2.125 | column 7: 2.625
[p60.b51] 25 1.625 1.625 1.625 1.625 1.625 1.625 1.625
[p60.b52] 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625 2.125 50 1.625 1.625 1.625 1.625 1.625 1.625 1.625
[p60.b53] 75 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.625 75 1.625 1.625 1.625 1.625 1.625 1.625 2.125
[p60.b54] 100 1.625 1.625 1.625 1.625 1.625 1.625 2.125 2.625 100 1.625 1.625 1.625 1.625 1.625 1.625 2.125
[p60.b55] 125 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.625 125 1.625 1.625 1.625 1.625 1.625 2.125 2.125
[p60.b56] Total Equivalent Length (ft)
[p60.b57] Total Equivalent Length (ft)
[p60.b58] 150 1.625 1.625 1.625 1.625 1.625 2.125 2.125 2.625 150 1.625 1.625 1.625 1.625 1.625 2.125 2.125
[p60.b59] 175 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.625 175 1.625 1.625 1.625 1.625 2.125 2.125 2.125
[p60.b60] 200 1.625 1.625 1.625 1.625 2.125 2.125 2.125 2.625 200 1.625 1.625 1.625 2.125 2.125 2.125 2.125
[p60.b61] 225 1.625 1.625 1.625 2.125 2.125 2.125 2.125 n/a 225 1.625 1.625 1.625 2.125 2.125 2.125 2.125
[p60.b62] 250 1.625 1.625 1.625 2.125 2.125 2.125 2.625 n/a 250 1.625 1.625 2.125 2.125 2.125 2.125 2.625
[p60.b63] 275 1.625 1.625 2.125 2.125 2.125 2.125 2.625 n/a 275 1.625 1.625 2.125 2.125 2.125 2.125 2.625
[p60.b64] 300 1.625 2.125 2.125 2.125 2.125 2.125 2.625 n/a 300 1.625 2.125 2.125 2.125 2.125 2.125 2.625
[p60.b65] (a) Typical type L copper O.D.
[p60.b66] 60 RTAC-SVX01N-EN
=== page 61 ===
[p61.b1] Installation - Mechanical Remote Evaporator Option
[p61.b2] Line Sizing
[p61.b3] To determine the appropriate outside diameter for field installed liquid and suction lines, it is first necessary to establish the equivalent length of pipe for each line. It is also necessary to know the capacity (tons) of each circuit. Circuit capacities for each RTAC unit are listed in Table 1, p. 10 through Table 10, p. 19.
[p61.b4] Table 45. Equivalent lengths of non-ferrous valves and fittings (feet)
[p61.b5] Long Radius ELL
[p61.b6] Line Size Inches OD Globe Valve Short Angle Valve Short Radius ELL
[p61.b7] 1-1/8 87 29 2.7 1.9
[p61.b8] 1-3/8 102 33 3.2 2.2
[p61.b9] 1-5/8 115 34 3.8 2.6
[p61.b10] 2-1/8 141 39 5.2 3.4
[p61.b11] 2-5/8 159 44 6.5 4.2
[p61.b12] 3-1/8 185 53 8 5.1
[p61.b13] 3-5/8 216 66 10 6.3
[p61.b14] 4-1/8 248 76 12 7.3
[p61.b15] Liquid Line Sizing Steps
[p61.b16] The steps to compute liquid line size are as follows:
[p61.b17] (step 1) 1. Compute the actual length of field installed piping.
[p61.b18] (step 2) 2. Multiply the length from step # 1 by 1.5 to estimate the equivalent length.
[p61.b19] (step 3) 3. See Table 44, p. 60 to determine outside diameter corresponding to equivalent length computed in step 2 for height and leaving water temperature of interest.
[p61.b20] Note: If condenser is at same elevation or above evap, use 0 ft. column.
[p61.b21] (step 4) 4. With the outside diameter found in step # 3, use Table 45, p. 61 to determine the equivalent lengths of each fitting in the field installed piping.
[p61.b22] (step 5) 5. Add equivalent lengths of all field installed elbows and valves.
[p61.b23] (step 6) 6. Add the length found in step # 5 to the actual length from step # 1. This is your new equivalent line length.
[p61.b24] (step 7) 7. Using Table 44, p. 60 again, find the outside diameter that corresponds to the new equivalent line length from step # 6. If it is the same as step #3, this is the final equivalent length. Otherwise, proceed to the next step.
[p61.b25] (step 8) 8. Using Table 45, p. 61 and the new outside diameter found in step # 7, find the equivalent line length of each valve and fitting, and sum them.
[p61.b26] (step 9) 9. Add the length found in step # 8 to the actual length from step # 1. This is the new equivalent line length.
[p61.b27] (step 10) 10. With the equivalent line length found in step # 9, use
[p61.b28] Table 44, p. 60 to select the proper outside diameter for the liquid lines. If the same as in step #7, this is your final equivalent line length. Otherwise, repeat step #7.
[p61.b29] Note: Location and quantity of suction accumulator is dependent upon the unit configuration.
[p61.b30] Table 46. Required length of field installed suction line accumulator (ft)
[p61.b31] 70 Ton Circuit(a) 85 Ton Circuit 100 Ton Circuit 120 Ton Circuit
[p61.t1.r1] column 1: Actual Feet of field installed liquid line | column 2: 70 Ton Circuit(a) 85 Ton Circuit 100 Ton Circuit 120 Ton Circuit O.D. of Field Installed Liquid Line 1 3/8” 1 5/8” 2 1/8” 1 3/8” 1 5/8” 2 1/8” 1 5/8” 2 1/8” 2 5/8” 1 5/8” 2 1/8” 2 5/8” Length of 3 5/8” Suction Length of 3 5/8” Suction Length of 4 1/8” Suction Length of 4 1/8” Suction Accumulator Accumulator Accumulator Accumulator
[p61.t1.r2] column 1: 10 | column 2: 43 44 45 | column 3: 52 52 53 | column 4: 43 44 46 | column 5: 52 53 54
[p61.t1.r3] column 1: 20 | column 2: 45 46 49 | column 3: 53 54 57 | column 4: 45 47 50 | column 5: 53 55 58
[p61.t1.r4] column 1: 30 | column 2: 46 48 52 | column 3: 54 56 60 | column 4: 46 49 53 | column 5: 55 58 62
[p61.t1.r5] column 1: 40 | column 2: 48 50 55 | column 3: 56 58 63 | column 4: 48 52 57 | column 5: 56 60 66
[p61.t1.r6] column 1: 50 | column 2: 49 52 59 | column 3: 57 60 67 | column 4: 49 55 61 | column 5: 58 63 70
[p61.t1.r7] column 1: 60 | column 2: 51 54 62 | column 3: 59 62 70 | column 4: 51 57 65 | column 5: 59 66 74
[p61.t1.r8] column 1: 70 | column 2: 52 56 65 | column 3: 60 64 73 | column 4: 53 60 69 | column 5: 61 68 78
[p61.t1.r9] column 1: 80 | column 2: 53 58 69 | column 3: 62 66 77 | column 4: 54 62 73 | column 5: 62 71 81
[p61.t1.r10] column 1: 90 | column 2: 55 60 72 | column 3: 63 68 80 | column 4: 56 65 77 | column 5: 64 73 85
[p61.t1.r11] column 1: 100 | column 2: 56 62 75 | column 3: 64 70 83 | column 4: 57 68 81 | column 5: 66 76 89
[p61.t1.r12] column 1: 110 | column 2: 58 64 79 | column 3: 66 72 87 | column 4: 59 70 85 | column 5: 67 79 93
[p61.t1.r13] column 1: 120 | column 2: 59 66 82 | column 3: 67 74 90 | column 4: 60 73 89 | column 5: 69 81 97
[p61.t1.r14] column 1: 130 | column 2: 61 68 85 | column 3: 69 76 93 | column 4: 62 75 93 | column 5: 70 84 101
[p61.t1.r15] column 1: 140 | column 2: 62 70 89 | column 3: 70 78 97 | column 4: 63 78 97 | column 5: 72 86 105
[p61.t1.r16] column 1: 150 | column 2: 64 72 92 | column 3: 72 80 100 | column 4: 65 81 101 | column 5: 73 89 109
[p61.t1.r17] column 1: 160 | column 2: 65 74 95 | column 3: 73 82 103 | column 4: 67 83 105 | column 5: 75 92 113
[p61.t1.r18] column 1: 170 | column 2: 66 76 99 | column 3: 75 84 107 | column 4: 68 86 108 | column 5: 76 94 117
[p61.t1.r19] column 1: 180 | column 2: 68 78 102 | column 3: 76 86 110 | column 4: 70 88 112 | column 5: 78 97 121
[p61.t1.r20] column 1: 190 | column 2: 69 79 105 | column 3: 77 88 113 | column 4: 71 91 116 | column 5: 80 99 125
[p61.t1.r21] column 1: 200 | column 2: 71 81 109 | column 3: 79 90 117 | column 4: 73 94 120 | column 5: 81 102 129
[p61.b32] Length of 3 5/8” Suction Accumulator Length of 3 5/8” Suction Accumulator Length of 4 1/8” Suction Accumulator Length of 4 1/8” Suction Accumulator
[p61.b33] (a) Circuit 2 of 155 ton premium unit requires an additional 10 feet of suction accumulator length.
[p61.b34] RTAC-SVX01N-EN 61
=== page 62 ===
[p62.b1] Installation - Mechanical Remote Evaporator Option
[p62.b2] Example Liquid Line Sizing
[p62.b3] Figure 31. Liquid line sizing example
[p62.b4] For this example, refer to Table 44, p. 60, Table 45, p. 61 and Figure 31, p. 62. Assume a 70 ton circuit and a leaving water temperature of 49 degrees F.
[p62.b5] (step 1) 1. From Figure 31, p. 62, the actual length of field installed piping is:
[p62.b6] 80 + 8 + 8 + 21 = 117 feet
[p62.b7] (step 2) 2. Estimate equivalent line length:
[p62.b8] 117 feet x 1.5 = 175 feet
[p62.b9] (step 3) 3. From Table 44, p. 60 for a 70 ton circuit, for 175 equivalent feet the OD is 1.375 inches.
[p62.b10] Note: Use the 0 ft. column since the condenser is above the evap
[p62.b11] (step 4) 4. In Figure 31, p. 62, there are six long-radius elbows. From Table 45, p. 61, for 1.375 inch elbows, the equivalent feet is:
[p62.b12] 6 elbows x 2.2 feet = 13.2 feet
[p62.b13] (step 5) 5. Adding equivalent feet from step #4 to step #1 gives:
[p62.b14] 13.2 feet + 117 feet = 130.2 feet
[p62.b15] (step 6) 6. From Table 44, p. 60, for a 70 ton circuit, for 125 equivalent feet (nearest to 130.2), the O.D. is 1- 3/8 inches.
[p62.b16] Liquid Line size = 1-3/8 inches
[p62.b17] Suction Line Sizing Steps
[p62.b18] Table 47. Suction line sizes
[p62.b19] Vertical/Upflow and Horizontal/Downflow Suction Lines O.D. (Type L Copper)
[p62.b20] LWT (F) 70 ton circuit 85ton circuit 100 ton circuit 120 ton circuit
[p62.b21] 40 - 60 3 5/8” 3 5/8” 4 1/8” 4 1/8”
[p62.b22] The steps to compute suction line size are as follows:
[p62.b23] (step 1) 1. Break the suction line into it's Vertical/Upflow and Horizontal/Downflow components.
[p62.b24] (step 2) 2. From Table 47, p. 62, select the appropriate Vertical/ Upflow suction line outside diameter according to the circuit tonnage. This is the diameter of the upflow suction line and any fittings in the upflow line.
[p62.b25] (step 3) 3. From Table 47, select the appropriate Horizontal/ Downflow suction line outside diameter according to the circuit tonnage. This is the diameter of the upflow suction line and any fittings in the upflow line.
[p62.b26] Note: The diameters of the upflow, and horizontal or downflow portions of the suction line may differ depending on the application.
[p62.b27] Example Suction Line Sizing
[p62.b28] For this example, refer to Table 47 and Figure 31, p. 62 assume a 70 ton circuit and a leaving water temperature of 49 degrees F.
[p62.b29] (step 1) 1. From Table 47 the vertical/upflow suction line is: 3 5/8” O.D.
[p62.b30] (step 2) 2. From Table 47, the horizontal/downflow line is: 3 5/8” O.D.
[p62.b31] Note: In this example, the horizontal line is pitched downward in the direction of flow.
[p62.b32] Suction Accumulator Sizing
[p62.b33] Use Table 46, p. 61 to calculate length and size of the required suction accumulator(s).
[p62.b34] Example of Suction Accumulator Line Sizing
[p62.b35] Use Figure 31, p. 62 and the same assumptions from the liquid line sizing example to calculate the suction accumulator line size and length.
[p62.b36] In this case the accumulator is installed at the evaporator.
[p62.b37] 62 RTAC-SVX01N-EN
=== page 63 ===
[p63.b1] Installation - Mechanical Remote Evaporator Option
[p63.b2] (step 1) 1. Use the 70 ton circuit column.
[p63.b3] (step 2) 2. From the liquid line sizing example, use a field installed liquid line of: 1.375 (1 3/8”) inches
[p63.b4] (step 3) 3. The actual feet of liquid line installed is: 117 feet
[p63.b5] (step 4) 4. The size of the suction accumulator is: 3 5/8 inches
[p63.b6] (step 5) 5. The length of the suction line accumulator is: 59 feet
[p63.b7] Piping Installation Procedures
[p63.t1.r1] column 1: WARNING
[p63.t1.r2] column 1: Hazard of Explosion and Deadly Gases! Failure to follow all proper safe refrigerant handling practices could result in death or serious injury.  Never solder, braze or weld on refrigerant lines or any unit components that are above atmospheric pressure or where refrigerant may be present. Always remove refrigerant by following the guidelines established by the EPA Federal Clean Air Act or other state or local codes as appropriate. After refrigerant removal, use dry nitrogen to bring system back to atmospheric pressure before opening system for repairs. Mixtures of refrigerants and air under pressure may become combustible in the presence of an ignition source leading to an explosion. Excessive heat from soldering, brazing or welding with refrigerant vapors present can form highly toxic gases and extremely corrosive acids. | column 2:  | WARNING (same as row above): WARNING
[p63.t2.r1] column 1: WARNING
[p63.t2.r2] column 1: Confined Space Hazards! Failure to follow instructions below could result in death or serious injury. Do not work in confined spaces where refrigerant or other hazardous, toxic or flammable gas may be leaking. Refrigerant or other gases could displace available oxygen to breathe, causing possible asphyxiation or other serious health risks. Some gases may be flammable and or explosive. If a leak in such spaces is detected, evacuate the area immediately and contact the proper rescue or response authority. | column 2:  | WARNING (same as row above): WARNING
[p63.b8] NOTICE: Equipment Damage!
[p63.b9] Do not use a saw to remove end caps, as this may allow copper chips to contaminate the system. Use a tubing cutter or heat to remove the end caps.
[p63.b10] The outdoor unit and the evaporator are shipped with a 25 psig holding pressure of dry nitrogen. Do not relieve this pressure until field installation of the refrigerant piping is to be accomplished. This will require the removal of the temporary pipe caps.
[p63.b11] Note: Use Type L refrigerant-grade copper tubing only.
[p63.b12] The refrigerant lines must be isolated to prevent line vibration from being transferred to the building. Do not secure the lines rigidly to the building at any point.
[p63.b13] All horizontal suction lines should be pitched downward, in the direction of flow, at a slope of 1/2 inch per 10 feet of run.
[p63.b14] Important: Field installed liquid line service valves are recommended for installation. Liquid line service valves are not provided by the factory.
[p63.b15] Note: Although packaged unit condensers and evaporators are sized to hold complete refrigerant charge, units with a remote evaporator may not [p63.b16] have the same capability, due to additional piping requirements.
[p63.b17] Refrigerant Sensors
[p63.b18] All necessary refrigerant devices, transducers and solenoids are factory installed and wired to the evaporator terminal box.
[p63.b19] Refrigerant Pressure Relief Valve Venting
[p63.b20] Vent pipe size must conform to the ANSI/ASHRAE Standard 15 for vent pipe sizing. All federal, state, and local codes take precedence over any suggestions stated in this manual.
[p63.b21] All relief valve venting is the responsibility of the installing contractor.
[p63.b22] All RTAC remote evaporator units use evaporator pressure relief valves (see Figure 32, p. 64) that must be vented to the outside of the building.
[p63.b23] Relief valve connection sizes and locations are shown in the unit submittals. Refer to local codes for relief valve vent line sizing information.
[p63.b24] NOTICE: Equipment Damage!
[p63.b25] Do not exceed vent piping code specifications. Failure to comply with specifications could result in capacity reduction, unit damage and/or relief valve damage.
[p63.b26] Relief valve discharge setpoints and capacities rates are given in Table 48, p. 64. Once the relief valve has opened, it will re-close when pressure is reduced to a safe level.
[p63.b27] Once opened, relief valves may have a tendency to leak and must be replaced.
[p63.b28] Pressure relief valve discharge capacities will vary with shell diameter and length and also compressor displacement. Discharge venting capacity should be calculated as required by ASHRAE Standard 15-94. Do not adjust relief valve setting in the field.
[p63.b29] RTAC-SVX01N-EN 63
=== page 64 ===
[p64.b1] Installation - Mechanical Remote Evaporator Option
[p64.b2] Table 48. Pressure Relief Valve Data
[p64.b3] Unit Sizes Valve Location Discharge Setpoint (psi) Qty Rated Capacity per Valve (lba/min.) Field Connection Pipe Size (NPT) Factory Shell Side Connection (in)
[p64.b4] 120H - 250S 60Hz/200H/170XE Evap 200 2 17.3 5/8 MFL 7/8 - 14 UNF-2A
[p64.b5] 250S 50Hz/225H/185XE - 500S Evap 200 2 28.9 3/4 NPTFI 7/8 - 14 UNF-2A
[p64.b6] All Oil Sep 350 2 6.3 3/8 MFL 1/4-18 NPTFE
[p64.b7] Leak Test and Evacuation
[p64.b8] After installation of refrigerant piping, thoroughly test the system for leaks. Pressure test system at pressures required by local codes.
[p64.t1.r1] column 1: WARNING
[p64.t1.r2] column 1: Hazard of Explosion! Failure to follow instructions below could death or serious injury or equipment or pr damage. Use only dry nitrogen with a pres regulator for pressurizing unit. Do not use oxygen or compressed air or mixtures con for pressure testing. Do not use mixtures containing refrigerant and air above atmos pressure for pressure testing as they may flammable and could result in an explosion when used as a trace gas should only be m nitrogen for pressurizing units. | column 2:  | WARNING (same as row above): WARNING
[p64.b9] Failure to follow instructions below could result in death or serious injury or equipment or property-only damage. Use only dry nitrogen with a pressure regulator for pressurizing unit. Do not use acetylene, oxygen or compressed air or mixtures containing them for pressure testing. Do not use mixtures of a hydrogen containing refrigerant and air above atmospheric pressure for pressure testing as they may become flammable and could result in an explosion. Refrigerant, when used as a trace gas should only be mixed with dry nitrogen for pressurizing units.
[p64.b10] Figure 32. Remote evaporator
[p64.b11] For field evacuation, use a rotary-type vacuum pump capable of pulling a vacuum of 500 microns or less. Follow the pump manufacturer's instructions for proper use of the pump. The line used to connect the pump to the system should be copper and be the largest diameter that can be practically used. A larger line size with minimum flow resistance can significantly reduce evacuation time.
[p64.b12] Use the ports on the suction service valves and the liquid line shutoff valves for access to the system for evacuation. Ensure that the suction service valve, the liquid line shutoff valve, the oil line shutoff valve and any field installed valves are open in the proper position before evacuating.
[p64.b13] Insulate entire suction line and suction accumulator line. Where line is exposed, wrap with weatherproof tape and seal with weatherproof compound.
[p64.b14] 64 RTAC-SVX01N-EN
=== page 65 ===
[p65.b1] Installation - Mechanical Remote Evaporator Option
[p65.b2] Figure 33. Field wiring between remote evaporator and condensing unit
[p65.b3] Refrigerant and Additional Oil Charge
[p65.b4] Refrigerant Charge Determination
[p65.b5] The approximate amount of refrigerant charge required by the system must be determined by referring to Table 49 and must be verified by running the system and checking subcooling.
[p65.b6] Table 49. Field installed piping charge
[p65.b7] Suction Line lbs of R134a per 100ft
[p65.b8] Liquid Line lbs of R134a per 100ft
[p65.b9] Pipe O.D. (in)
[p65.b10] 1-3/8 N/A 62.4
[p65.b11] 1-5/8 N/A 88.3
[p65.b12] 2-1/8 N/A 153.6
[p65.b13] 2-5/8 N/A 236.9
[p65.b14] 3-1/8 5.0 N/A
[p65.b15] 3-5/8 6.8 N/A
[p65.b16] 4-1/8 8.8 N/A
[p65.b17] (step 1) 1. To determine the appropriate charge, first refer to the Table 1, p. 10 through Table 10, p. 19 in section
[p65.b18] “General Data,” p. 9 to establish the required charge without the field-installed piping.
[p65.b19] (step 2) 2. Next, determine the charge required for the field-installed piping by referring to Table 49, p. 65.
[p65.b20] (step 3) 3. Sum the values of step 1 and step 2 to determine the circuit charge.
[p65.b21] Note: The amounts of refrigerant listed in Table 49, p. 65 are per 100 feet of pipe. Requirements will be in direct proportion to the actual length of piping.
[p65.b22] Oil Charge Determination
[p65.b23] The unit is factory charged with the amount of oil required by the system, without the field-installed piping. The amount of the additional oil required is dependent upon the amount of refrigerant that is added to the system for the field installed piping.
[p65.b24] Use the following formula to calculate the amount of oil to be added:
[p65.b25] Pints of Oil = [lbs of R-134a added for field-installed piping]/100
[p65.b26] RTAC-SVX01N-EN 65
=== page 66 ===
[p66.b1] Installation - Electrical
[p66.b2] General Recommendations
[p66.b3] As you review this manual, keep in mind that: • All field-installed wiring must conform to National Electric Code (NEC) guidelines, and any applicable state and local codes. Be sure to satisfy proper equipment grounding requirements per NEC. • Compressor motor and unit electrical data (including minimum circuit ampacities, motor kW, voltage utilization range, rated load amps) is listed on the chiller nameplate. • All field-installed wiring must be checked for proper terminations, and for possible shorts or grounds.
[p66.b4] Note: Always refer to wiring diagrams shipped with chiller or unit submittal for specific electrical schematic and connection information.
[p66.t1.r1] column 1: WARNING
[p66.t1.r2] column 1: Proper Field Wiring and Grounding Required! Failure to follow code could result in death or serious injury. All field wiring MUST be performed by qualified personnel. Improperly installed and grounded field wiring poses FIRE and ELECTROCUTION hazards. To avoid these hazards, you MUST follow requirements for field wiring installation and grounding as described in NEC and your local/state electrical codes. | column 2:  | WARNING (same as row above): WARNING
[p66.t2.r1] column 1: WARNING
[p66.t2.r2] column 1: Hazardous Voltage! Failure to disconnect power before servicing could result in death or serious injury. Disconnect all electric power, including remote disconnects before servicing. Follow proper lockout/tagout procedures to ensure the power can not be inadvertently energized. | column 2:  | WARNING (same as row above): WARNING
[p66.b5] NOTICE: Use Copper Conductors Only!
[p66.b6] Failure to use copper conductors could result in equipment damage as unit terminals are not designed to accept other types of conductors.
[p66.b7] Important: To prevent control malfunctions, do not run low voltage wiring (<30 V) in conduit with conductors carrying more than 30 volts.
[p66.b8] 66 RTAC-SVX01N-EN
=== page 67 ===
[p67.b1] Installer-Supplied Components
[p67.b2] Customer wiring interface connections are shown in the electrical schematics and connection diagrams that are shipped with the unit. The installer must provide the following components if not ordered with the unit:
[p67.b3] • Power supply wiring (in conduit) for all field-wired connections.
[p67.b4] • All control (interconnecting) wiring (in conduit) for field supplied devices.
[p67.b5] • Fused-disconnect switches or circuit breakers.
[p67.b6] • Power factor correction capacitors. (optional)
[p67.b7] Power Supply Wiring
[p67.b8] All power supply wiring must be sized and selected accordingly by the project engineer in accordance with NEC Table 310-16.
[p67.t1.r1] column 1: WARNING
[p67.t1.r2] column 1: Proper Field Wiring and Grounding Required! Failure to follow code could result in death or serious injury. All field wiring MUST be performed by qualified personnel. Improperly installed and grounded field wiring poses FIRE and ELECTROCUTION hazards. To avoid these hazards, you MUST follow requirements for field wiring installation and grounding as described in NEC and your local/state electrical codes. | column 2:  | WARNING (same as row above): WARNING
[p67.t2.r1] column 1: WARNING
[p67.t2.r2] column 1: Hazardous Voltage w/Capacitors! Failure to disconnect power and discharge capacitors before servicing could result in death or serious injury. Disconnect all electric power, including remote disconnects and discharge all motor start/run capacitors before servicing. Follow proper lockout/ tagout procedures to ensure the power cannot be inadvertently energized. For variable frequency drives or other energy storing components provided by Trane or others, refer to the appropriate manufacturer’s literature for allowable waiting periods for discharge of capacitors. Verify with an appropriate voltmeter that all capacitors have discharged. For additional information regarding the safe discharge of capacitors, see PROD-SVB06A-EN | column 2:  | WARNING (same as row above): WARNING
[p67.b9] All wiring must comply with local codes and the National Electrical Code. The installing (or electrical) contractor must provide and install the system interconnecting wiring, as well as the power supply wiring. It must be properly sized and equipped with the appropriate fused disconnect switches.
[p67.b10] The type and installation location(s) of the fused disconnects must comply with all applicable codes.
[p67.b11] Installation - Electrical
[p67.b12] NOTICE: Use Copper Conductors Only!
[p67.b13] Failure to use copper conductors could result in equipment damage as unit terminals are not designed to accept other types of conductors.
[p67.b14] Cut holes into the sides of the control panel for the appropriately-sized power wiring conduits. The wiring is passed through these conduits and connected to the terminal blocks, optional unit-mounted disconnects, or HACR type breakers. Refer to Figure 34, p. 68.
[p67.b15] To provide proper phasing of 3-phase input, make connections as shown in field wiring diagrams and as stated on the WARNING label in the starter panel. For additional information on proper phasing, refer to “Unit Voltage Phasing.” Proper equipment ground must be provided to each ground connection in the panel (one for each customer-supplied conductor per phase).
[p67.b16] All 115 volt field-provided connections (either control or power) are made through knockouts on the lower left side of the panel, as shown on Figure 34. Additional grounds may be required for each 115 volt power supply to the unit. Green lugs are provided for 115V customer wiring.
[p67.b17] Single Point Power on Dual Panel Units (Optional)
[p67.b18] Units which require two control panels and with single point power option selected, are built with a power connection junction box located in the center of the unit as shown in Figure 35, p. 68. Customer will connect to terminal blocks inside this panel.
[p67.b19] RTAC-SVX01N-EN 67
=== page 68 ===
[p68.b1] Installation - Electrical
[p68.b2] Figure 34. Control panel
[p68.b3] Incoming Customer Power Location
[p68.b4] Knockouts for 30V Cut holes for power wiring in THIS AREA See side view.
[p68.b5] 115V Field Wiring
[p68.b6] Side View - Right
[p68.b7] Figure 35. Single point power box (optional on dual panel units)
[p68.b8] Incoming Customer Power Location Cut holes for power wiring in THIS AREA See side view.
[p68.b9] Side View - Right Single Point Power Box - Installed
[p68.b10] Control Power Supply
[p68.b11] The unit is equipped with a control power transformer; it is not necessary to provide additional control power voltage to the unit.
[p68.b12] All units are factory-connected for appropriate labeled voltages except for the 400V/50Hz units which need the control power transformer (1T1) reconnected as noted below.
[p68.b13] Important: As shipped, a normal 400 volt unit control power transformer is wired on the 400 volt tap (H3). Reconnect the appropriate transformer wire lead 126A to the tap (H2) for 380V/50Hz power supply or lead 126A to the tap H4 for the 415V/50 Hz power supply. It is also necessary to adjust the “unit voltage” setting using TechView (Configuration-Custom Tab).
[p68.b14] Heater Power Supply and Convenience Outlet (Packaged Units Only)
[p68.b15] The evaporator shell is insulated from ambient air and protected from freezing temperatures by two thermostatically-controlled immersion heaters and two strip heaters. Whenever the water temperature drops to approximately 37°F (2.8°C), the thermostat energizes the heaters. The heaters will provide protection from ambient temperatures down to -20°F (-29°C).
[p68.b16] It is required to provide an independent power source (115V 60Hz-20 amp, 220V 50Hz-15 amp), with a fused- disconnect. The heaters are factory-wired back to the unit control panel.
[p68.b17] 68 RTAC-SVX01N-EN
=== page 69 ===
[p69.b1] NOTICE: Equipment Damage!
[p69.b2] Control panel main processor does not check for loss of power to the heat tape nor does it verify thermostat operation. A qualified technician must verify power to the heat tape and confirm operation of the heat tape thermostat to avoid catastrophic damage to the evaporator.
[p69.b3] A convenience outlet is also optional, which shares the same power supply as the heaters on 140-250 ton units. Be aware that when the heater is operating, the convenience outlet amperage draw will be reduced accordingly.
[p69.b4] Note: The convenience outlet is optional. The heaters are required.
[p69.b5] Interconnecting Wiring
[p69.b6] Chilled Water Pump Control
[p69.b7] An evaporator water pump output relay closes when the chiller is given a signal to go into the Auto mode of operation from any source. The contact is opened to turn off the pump in the event of most machine level diagnostics to prevent the build up of pump heat.
[p69.b8] NOTICE: Equipment Damage!
[p69.b9] If insufficient concentration or no glycol is used, the evaporator water pumps must be controlled by the CH530 to avoid severe damage to the evaporator due to freezing. A power loss of 15 minutes during freezing can damage the evaporator. It is the responsibility of the installing contractor and/or the customer to ensure that a pump will start when called upon by the chiller controls.
[p69.b10] Please consult Table 43, p. 56 for correct concentration of glycol.
[p69.b11] The warranty will be void, in case of freezing due to the lack of use of either of these protections.
[p69.b12.1] The relay output from 1U10 is required to operate the Evaporator Water Pump (EWP) contactor. Contacts should be compatible with 115/240 VAC control circuit. The EWP relay operates in different modes depending on CH530 or Tracer commands, if available, or service pumpdown (See maintenance section). Normally, the EWP relay follows the AUTO mode of the chiller. Whenever the chiller has no diagnostics and is in the AUTO mode, regardless of where the auto command is coming from, the normally open relay is energized. When the chiller exits the AUTO mode, the relay is timed open for an adjustable (using TechView) 0 to 30 minutes.
[p69.b12.2] The non-AUTO modes in which the pump is stopped, include Reset (88), Stop (00), External Stop (100), Remote Display Stop (600), Stopped by Tracer (300),
[p69.b13] Installation - Electrical
[p69.b14] Low Ambient Run Inhibit (200), and Ice Building complete (101).
[p69.b15] Regardless of whether the chiller is allowed to control the pump on a full-time basis, if the MP calls for a pump to start and water does not flow, the evaporator may be damaged catastrophically. It is the responsibility of the installing contractor and/or the customer to ensure that a pump will start when called upon by the chiller controls.
[p69.b16] Table 50. Pump relay operation
[p69.b17] Chiller Mode Relay Operation
[p69.b18] Auto Instant close
[p69.b19] Ice Building Instant close
[p69.b20] Tracer Override Close
[p69.b21] Stop Timed Open
[p69.b22] Ice Complete Instant Open
[p69.b23] Diagnostics Instant Open
[p69.b24] Note: Exceptions are listed below.
[p69.b25] When going from Stop to Auto, the EWP relay is energized immediately. If evaporator water flow is not established in 20 minutes (for normal transition) or 4 minutes, 15 seconds (for pump commanded ON due to an override safety), the CH530 de-energizes the EWP relay and generates a non-latching diagnostic. If flow returns (e.g. someone else is controlling the pump), the diagnostic is cleared, the EWP is re-energized, and normal control resumed.
[p69.b26] If evaporator water flow is lost once it had been established, the EWP relay remains energized and a non- latching diagnostic is generated. If flow returns, the diagnostic is cleared and the chiller returns to normal operation.
[p69.b27] In general, when there is either a non-latching or latching diagnostic, the EWP relay is turned off as though there was a zero time delay. Exceptions (see above table) whereby the relay continues to be energized occur with:
[p69.b28] A Low Chilled Water Temp. diagnostic (non-latching) (unless also accompanied by an Evap Leaving Water Temperature Sensor Diagnostic)
[p69.b29] or
[p69.b30] A starter contactor interrupt failure diagnostic, in which a compressor continues to draw current even after commanded to have shutdown [p69.b31] or
[p69.b32] A Loss of Evaporator Water Flow diagnostic (non-latching) and the unit is in the AUTO mode, after initially having proven evaporator water flow.
[p69.b33] Alarm and Status Relay Outputs (Programmable Relays)
[p69.b34] A programmable relay concept provides for enunciation of certain events or states of the chiller, selected from a list of
[p69.b35] RTAC-SVX01N-EN 69
=== page 70 ===
[p70.b1] Installation - Electrical [p70.b2] likely needs, while only using four physical output relays, as shown in the field wiring diagram. The four relays are provided (generally with a Quad Relay Output LLID) as part of the Alarm Relay Output Option. The relay’s contacts are isolated Form C (SPDT), suitable for use with 120 VAC circuits drawing up to 2.8 amps inductive, 7.2 amps resistive, or 1/3 HP and for 240 VAC circuits drawing up to 0.5 amp resistive.
[p70.b3] Table 51. Alarm and status relay output configuration
[p70.b4] Description
[p70.b5] This output is true whenever the chiller has reached maximum capacity or had reached its maximum capacity and since that time has not fallen below 70% average current relative to the rated ARI current for the chiller. The output is false when the chiller falls below 70% average current and, since that time, had not reestablished maximum capacity.
[p70.b6] Maximum Capacity (software 18.0 or later)
[p70.b7] The list of events/states that can be assigned to the programmable relays can be found in Table 51.. The relay will be energized when the event/state occurs. Relay Assignments Using TechView
[p70.b8] Table 51. Alarm and status relay output configuration
[p70.b9] Description
[p70.b10] This output is true whenever there is any active diagnostic that requires a manual reset to clear, that affects either the Chiller, the Circuit, or any of the Compressors on a circuit. This classification does not include informational diagnostics.
[p70.b11] Alarm - Latching
[p70.b12] This output is true whenever there is any active diagnostic that could automatically clear, that affects either the Chiller, the Circuit, or any of the Compressors on a circuit. This classification does not include informational diagnostics.
[p70.b13] Alarm - Auto Reset
[p70.b14] This output is true whenever there is any diagnostic affecting any component, whether latching or automatically clearing. This classification does not include informational diagnostics
[p70.b15] Alarm
[p70.b16] This output is true whenever there is any diagnostic effecting Refrigerant Circuit 1, whether latching or automatically clearing, including diagnostics affecting the entire chiller. This classification does not include informational diagnostics.
[p70.b17] Alarm Ckt 1
[p70.b18] This output is true whenever there is any diagnostic affecting Refrigerant Circuit 2 whether latching or automatically clearing, including diagnostics effecting the entire chiller. This classification does not include informational diagnostics.
[p70.b19] Alarm Ckt 2
[p70.b20] This output is true whenever the chiller has been running in one of the Unloading types of limit modes (Condenser, Evaporator, Current Limit or Phase Imbalance Limit) continuously for the last 20 minutes.
[p70.b21] Chiller Limit Mode (with a 20 minute filter)
[p70.b22] This output is true whenever any compressors are running (or commanded to be running) on Refrigerant Circuit 1, and false when no compressors are commanded to be running on that circuit.
[p70.b23] Circuit 1 Running
[p70.b24] This output is true whenever any compressors are running (or commanded to be running) on Refrigerant Circuit 2, and false when no compressors are commanded to be running on that circuit.
[p70.b25] Circuit 2 Running
[p70.b26] This output is true whenever any compressors are running (or commanded to be running) on the chiller and false when no compressors are commanded to be running on the chiller.
[p70.b27] Chiller Running
[p70.b28] CH530 Service Tool (TechView) is used to install the Alarm and Status Relay Option package and assign any of the above list of events or status to each of the four relays provided with the option. The relays to be programmed are referred to by the relay’s terminal numbers on the LLID board 1U12.
[p70.b29] The default assignments for the four available relays of the RTAC Alarm and Status Package Option are:
[p70.b30] Table 52. Default assignments
[p70.b31] Relay
[p70.b32] Relay 1 Terminals J2 -12,11,10: Alarm
[p70.b33] Relay 2 Terminals J2 - 9,8,7: Chiller Running
[p70.b34] Relay 3 Terminals J2-6,5,4: Maximum Capacity
[p70.b35] Relay 4 Terminals J2-3,2,1: Chiller Limit
[p70.b36] If any of the Alarm/Status relays are used, provide electrical power, 115 VAC with fused-disconnect to the panel and wire through the appropriate relays (terminals on 1U12 (EUR=A4-5)). Provide wiring (switched hot, neutral, and ground connections) to the remote annunciation devices. Do not use power from the chiller’s control panel transformer to power these remote devices. Refer to the field diagrams which are shipped with the unit.
[p70.b37] Low Voltage Wiring
[p70.b38] The remote devices described below require low voltage wiring. All wiring to and from these remote input devices to the Control Panel must be made with shielded, twisted pair conductors. Be sure to ground the shielding only at the panel.
[p70.b39] Important: To prevent control malfunctions, do not run low voltage wiring (<30 V) in conduit with conductors carrying more than 30 volts.
[p70.b40] Emergency Stop
[p70.b41] CH530 provides auxiliary control for a customer specified/ installed latching trip out. When this customer-furnished remote contact 5K14 is provided, the chiller will run normally when the contact is closed. When the contact opens, the unit will trip on a manually resettable diagnostic. This condition requires manual reset at the chiller switch on the front of the control panel.
[p70.b42] 70 RTAC-SVX01N-EN
=== page 71 ===
[p71.b1] Connect low voltage leads to terminal strip locations on 1U4. Refer to the field diagrams that are shipped with the unit.
[p71.b2] Silver or gold-plated contacts are recommended. These customer-furnished contacts must be compatible with 24 VDC, 12 mA resistive load.
[p71.b3] External Auto/Stop
[p71.b4] If the unit requires the external Auto/Stop function, the installer must provide leads from the remote contacts 5K15 to the proper terminals of the LLID 1U4 on the control panel.
[p71.b5] The chiller will run normally when the contacts are closed. When either contact opens, the compressor(s), if operating, will go to the RUN:UNLOAD operating mode and cycle off. Unit operation will be inhibited. Closure of the contacts will permit the unit to return to normal operation.
[p71.b6] Field-supplied contacts for all low voltage connections must be compatible with dry circuit 24 VDC for a 12 mA resistive load. Refer to the field diagrams that are shipped with the unit.
[p71.b7] External Circuit Lockout – Circuit #1 and #2
[p71.b8] CH530 provides auxiliary control of a customer specified or installed contact closure, for individual operation of either Circuit #1 or #2. If the contact is closed, the refrigerant circuit will not operate 5K16 and 5K17.
[p71.b9] Upon contact opening, the refrigerant circuit will run normally. This feature is used to restrict total chiller operation, e.g. during emergency generator operations.
[p71.b10] Connections to 1U5 are shown in the field diagrams that are shipped with the unit.
[p71.b11] These customer-supplied contact closures must be compatible with 24 VDC, 12 mA resistive load. Silver or gold plated contacts are recommended.
[p71.b12] Ice Building Option
[p71.b13] CH530 provides auxiliary control for a customer specified/ installed contact closure for ice building if so configured and enabled. This output is known as the Ice Building Status Relay. The normally open contact will be closed when ice building is in progress and open when ice building has been normally terminated either through Ice Termination setpoint being reached or removal of the Ice Building command. This output is for use with the ice storage system equipment or controls (provided by others) to signal the system changes required as the chiller mode changes from “ice building” to “ice complete”. When contact 5K18 is provided, the chiller will run normally when the contact is open.
[p71.b14] CH530 will accept either an isolated contact closure (External Ice Building command) or a Remote Communicated input (Tracer) to initiate and command the Ice Building mode.
[p71.b15] Installation - Electrical
[p71.b16] CH530 also provides a “Front Panel Ice Termination Setpoint”, settable through TechView, and adjustable from 20 to 31°F (-6.7 to -0.5°C) in at least 1°F (1°C) increments.
[p71.b17] Note: When in the Ice Building mode, and the evaporator entering water temperature drops below the ice termination setpoint, the chiller terminates the Ice Building mode and changes to the Ice Building Complete Mode.
[p71.b18] NOTICE: Equipment Damage!
[p71.b19] Failure to use adequate freeze inhibitor for the leaving water temperature will result in damage to system components.
[p71.b20] Techview must also be used to enable or disable Ice Machine Control. This setting does not prevent the Tracer from commanding Ice Building mode.
[p71.b21] Upon contact closure, the CH530 will initiate an ice building mode, in which the unit runs fully loaded at all times. Ice building shall be terminated either by opening the contact or based on the entering evaporator water temperature. CH530 will not permit the ice building mode to be reentered until the unit has been switched out of ice building mode (open 5K18 contacts) and then switched back into ice building mode (close 5K18 contacts.)
[p71.b22] In ice building, all limits (freeze avoidance, evaporator, condenser, current) will be ignored. All safeties will be enforced.
[p71.b23] If, while in ice building mode, the unit gets down to the freeze stat setting (water or refrigerant), the unit will shut down on a manually resettable diagnostic, just as in normal operation.
[p71.b24] Connect leads from 5K18 to the proper terminals of 1U7. Refer to the field diagrams which are shipped with the unit.
[p71.b25] Silver or gold-plated contacts are recommended. These customer furnished contacts must be compatible with 24 VDC, 12 mA resistive load.
[p71.b26] External Chilled Water Setpoint  (ECWS) Option
[p71.b27] The CH530 provides inputs that accept either 4-20 mA or 2- 10 VDC signals to set the external chilled water setpoint (ECWS). This is not a reset function. The input defines the set point. This input is primarily used with generic BAS (building automation systems). The chilled water setpoint set via the DynaView or through digital communication with Tracer (Comm3). The arbitration of the various chilled water setpoint sources is described in the flow charts at the end of the section.
[p71.b28] The chilled water setpoint may be changed from a remote location by sending either a 2-10 VDC or 4-20 mA signal to the 1U6, terminals 5 and 6 LLID. 2-10 VDC and 4-20 mA each correspond to a 10 to 65°F (-12 to 18°C) external chilled water setpoint.
[p71.b29] RTAC-SVX01N-EN 71
=== page 72 ===
[p72.b1] Installation - Electrical
[p72.b2] The following equations apply:
[p72.b3] Voltage Signal Current Signal
[p72.b4] As generated from external source VDC=0.1455*(ECWS)+ 0.5454 mA=0.2909(ECWS)+ 1.0909
[p72.b5] As processed by CH530 ECWS=6.875*(VDC)- 3.75 ECWS=3.4375(mA)- 3.75
[p72.b6] If the ECWS input develops an open or short, the LLID will report either a very high or very low value back to the main processor. This will generate an informational diagnostic and the unit will default to using the Front Panel (DynaView) Chilled Water Setpoint.
[p72.b7] TechView Service Tool is used to set the input signal type from the factory default of 2-10 VDC to that of 4-20 mA. TechView is also used to install or remove the External Chilled Water Setpoint option as well as a means to enable and disable ECWS.
[p72.b8] External Current Limit Setpoint  (ECLS) Option
[p72.b9] Similar to the above, the CH530 also provides for an optional External Current Limit Setpoint that will accept either a 2-10 VDC (default) or a 4-20 mA signal. The Current Limit Setting can also be set via the DynaView or through digital communication with Tracer (Comm 3). The arbitration of the various sources of current limit is described in the flow charts at the end of this section. The External Current Limit Setpoint may be changed from a remote location by hooking up the analog input signal to the 1 U6 LLID terminals 2 and 3. Refer to the following paragraph on Analog Input Signal Wiring Details. The following equations apply for ECLS:
[p72.b10] Voltage Signal Current Signal
[p72.b11] As generated from external source VDC+0.133*(%)-6.0 mA=0.266*(%)-12.0
[p72.b12] As processed by UCM %=7.5*(VDC)+45.0 %=3.75*(mA)+45.0
[p72.b13] If the ECLS input develops an open or short, the LLID will report either a very high or very low value back to the man processor. This will generate an informational diagnostic and the unit will default to using the Front Panel (DynaView) Current Limit Setpoint.
[p72.b14] The TechView Service Tool must be used to set the input signal type from the factory default of 2-10 VDC to that of 4-20 mA current. TechView must be also be used to install or remove the External Current Limit Setpoint Option for field installation, or can be used to enable or disable the feature (if installed).
[p72.b15] ECLS and ECWS Analog Input Signal Wiring Details:
[p72.b16] Both the ECWS and ECLS can be connected and setup as either a 2-10 VDC (factory default), 4-20 mA, or resistance input (also a form of 4-2OmA) as indicated below. Depending on the type to be used, the TechView Service Tool must be used to configure the LLID and the MP for the proper input type that is being used. This is accomplished [p72.b17] by a setting change on the Custom Tab of the Configuration View within TechView.
[p72.b18] Important: For proper unit operation, BOTH ECLS and ECWS settings MUST be the same (2-10 VDC or 4-20mA), even if only one input is to be used.
[p72.b19] The J2-3 and J2-6 terminal is chassis grounded and terminal J2- 1 and J2-4 can be used to source 12 VDC. The ECLS uses terminals J2-2 and J2-3. ECWS uses terminals J2-5 and J2-6. Both inputs are only compatible with high-side current sources.
[p72.b20] Figure 36. Wiring examples for ECLS and ECWS
[p72.b21] Chilled Water Reset (CWR)
[p72.b22] CH530 resets chilled water temperature set point based on either return water temperature, or outdoor air temperature. Return Reset and Outdoor Reset are standard. The following shall be selectable:
[p72.b23] • One of three Reset Types: None, Return Water Temperature Reset, Outdoor Air Temperature Reset, or Constant Return Water Temperature Reset.
[p72.b24] • Reset Ratio Set Points.
[p72.b25] For outdoor air temperature reset there shall be both positive and negative reset ratio's.
[p72.b26] • Start Reset Set Points.
[p72.b27] • Maximum Reset Set Points.
[p72.b28] The equations for each type of reset are as follows:
[p72.b29] Return
[p72.b30] CWS' = CWS + RATIO (START RESET - (TWE - TWL))
[p72.b31] and CWS' > or = CWS [p72.b32] and CWS' - CWS < or = Maximum Reset
[p72.b33] Outdoor
[p72.b34] CWS' = CWS + RATIO * (START RESET - TOD)
[p72.b35] and CWS' > or = CWS [p72.b36] and CWS' - CWS < or = Maximum Reset [p72.b37] where
[p72.b38] 72 RTAC-SVX01N-EN
=== page 73 ===
[p73.b1] CWS' is the new chilled water set point or the “reset CWS”
[p73.b2] CWS is the active chilled water set point before any reset has occurred, e.g. normally Front Panel, Tracer, or ECWS
[p73.b3] RESET RATIO is a user adjustable gain
[p73.b4] START RESET is a user adjustable reference
[p73.b5] TOD is the outdoor temperature
[p73.b6] TWE is entering evap. water temperature
[p73.b7] TWL is leaving evap. water temperature
[p73.b8] MAXIMUM RESET is a user adjustable limit providing the maximum amount of reset. For all types of reset, CWS' - CWS < or = Maximum Reset.
[p73.b9] Range Increment
[p73.b10] Reset Type Reset Ratio Start Reset Max Reset IP Units SI Units Factory Default
[p73.b11] Return 10 to 120% 4 to 30 F 0 to 20 F 1% 1% 50%
[p73.b12] (2.2 to 16.7 C) (0.0 to 11.1 C)
[p73.b13] Outdoor 80 to - 80% 50 to 130 F 0 to 20 F 1% 1% 10%
[p73.b14] (10 to 54.4 C) (0.0 to 11.1 C)
[p73.b15] In addition to Return and Outdoor Reset, the MP provides a menu item for the operator to select a Constant Return Reset. Constant Return Reset will reset the leaving water temperature set point so as to provide a constant entering water temperature. The Constant Return Reset equation is the same as the Return Reset equation except on selection of Constant Return Reset, the MP will automatically set Ratio, Start Reset, and Maximum Reset to the following.
[p73.b16] RATIO = 100%
[p73.b17] START RESET = Design Delta Temp.
[p73.b18] MAXIMUM RESET = Design Delta Temp.
[p73.b19] The equation for Constant Return is then as follows:
[p73.b20] CWS' = CWS + 100% (Design Delta Temp. - (TWE - TWL)) and CWS' > or = CWS [p73.b21] and CWS' - CWS < or = Maximum Reset
[p73.b22] When any type of CWR is enabled, the MP will step the Active CWS toward the desired CWS' (based on the above equations and setup parameters) at a rate of 1 degree F every 5 minutes until the Active CWS equals the desired CWS'. This applies when the chiller is running.
[p73.b23] When the chiller is not running, CWS is reset immediately (within one minute) for Return Reset and at a rate of 1 degree F every 5 minutes for Outdoor Reset. The chiller will start at the Differential to Start value above a fully reset CWS or CWS' for both Return and Outdoor Reset.
[p73.b24] Installation - Electrical
[p73.b25] Communications Interface Options
[p73.b26] Tracer Communications Interface Option
[p73.b27] This option allows the Tracer CH530 controller to exchange information (e.g. operating setpoints and Auto/Standby commands) with a higher-level control device, such as a Tracer Summit or a multiple-machine controller. A shielded, twisted pair connection establishes the bi- directional communications link between the Tracer CH530 and the building automation system.
[p73.b28] Important: To prevent control malfunctions, do not run low voltage wiring (<30 V) in conduit with conductors carrying more than 30 volts.
[p73.b29] Field wiring for the communication link must meet the following requirements:
[p73.b30] • All wiring must be in accordance with the NEC and local codes.
[p73.b31] • Communication link wiring must be shielded, twisted pair wiring (Belden 8760 or equivalent). See the table below for wire size selection:
[p73.b32] Table 53. Wire size
[p73.b33] Wire Size Maximum Length of Communication Wire 14 AWG (2.5 mm2) 5,000 FT (1525 m) 16 AWG (1.5 mm2) 2,000 FT (610 m) 18 AWG (1.0 mm2) 1,000 FT (305 m)
[p73.b34] • The communication link cannot pass between buildings.
[p73.b35] • All units on the communication link can be connected in a “daisy chain” configuration.
[p73.b36] LonTalk® Interface (LCI-C)
[p73.b37] CH530 provides an optional LonTalk® Communication Interface (LCI-C) between the chiller and a Building Automation System (BAS). An LCI-C LLID shall be used to provide “gateway”. functionality between a LonTalk compatible device and the Chiller. The inputs/outputs include both mandatory and optional network variables as established by the LONMARK® Functional Chiller Profile 8040.
[p73.b38] Note: For more information, see ACC-SVN25*-EN. BACnet® Interface (BCI-C)
[p73.b39] Optional BACnet® Communication Interface for Chillers (BCI-C) is comprised of a Tracer® UC400 controller with interface software. It is a non-programmable communications module that allows units to communicate on a BACnet® communications network.
[p73.b40] Note: For more information, see BAS-SVP05*-EN.
[p73.b41] RTAC-SVX01N-EN 73
=== page 74 ===
[p74.b1] Operating Principles
[p74.b2] This section contains an overview of the operation and maintenance of RTAC units equipped with CH530 control systems. It describes the overall operating principles of the RTAC design.
[p74.b3] refrigerants must be certified. The Federal Clean Air Act (Section 608) sets forth the requirements for handling, reclaiming, recovering and recycling of certain refrigerants and the equipment that is used in these service procedures. In addition, some states or municipalities may have additional requirements that must also be adhered to for responsible management of refrigerants. Know the applicable laws and follow them.
[p74.b4] Refrigeration Cycle
[p74.b5] The refrigeration cycle of the RTAC chiller is similar to that of the RTAA air cooled water chiller. The exception is that the evaporating and condensing temperatures have been increased to allow for optimization of the chiller and reduced foot print. The refrigeration cycle is represented in the pressure enthalpy diagram in Figure 37. Key state points are indicated on the figure. The cycle for the full load AHRI design point is represented in the plot.
[p74.b6] R-134a is a medium pressure refrigerant. It may not be used in any condition that would cause the chiller to operate in a vacuum without a purge system. RTAC is not equipped with a purge system. Therefore, the RTAC chiller may not be operated in a condition that would result in a saturated condition in the chiller of –15°F (-26°C) or lower.
[p74.b7] R-134a requires the use of specific POE oils as designated on the unit nameplate.
[p74.b8] Figure 37. Pressure enthalpy (P-h) diagram - RTAC
[p74.b9] R-134a
[p74.b10] Important: Use only R-134a and Trane Oil 00048 in RTAC chillers.
[p74.b11] 600
[p74.b12] 500
[p74.b13] Compressor
[p74.b14] 2
[p74.b15] 137°F (58°C)
[p74.b16] 2b 3 3b
[p74.b17] The compressor is a semi-hermetic, direct-drive rotary type compressor. Each compressor has only four moving parts: two rotors that provide compression and male and female load-control valves. The male rotor is attached to the motor and the female rotor is driven by the male rotor. The rotors and motor are supported by bearings.
[p74.b18] 200
[p74.b19] 126°F (52°C)
[p74.b20] P (psia)
[p74.b21] 106°F (41°C)
[p74.b22] 100
[p74.b23] 4 4b
[p74.b24] 1
[p74.b25] 50
[p74.b26] The helical rotary compressor is a positive displacement device. Refrigerant vapor from evaporator is drawn into the suction opening of the compressor (state 1b), through a suction strainer screen across the motor (which provides motor cooling) and into the intake of the compressor rotors. The gas is then compressed and discharged through a check valve and into the discharge line (state 2).
[p74.b27] 39°F (4°C)
[p74.b28] 1b
[p74.b29] 120 140 100 80 60 40 20 0 30 [p74.b30] h (btu/lb)
[p74.b31.1] The RTAC chiller uses a shell and tube evaporator design with refrigerant evaporating on the shell side and water flowing inside tubes having enhanced surfaces (states 4 to 1). The suction lines and bolt pads are designed to minimize pressure drop.(states 1 to 1b). The compressor is a twin-rotor helical rotary compressor designed similarly to the compressors offered in other Trane Screw Compressor Based Chillers (states 1b to 2). The discharge lines include a highly efficient oil separation system that virtually removes all oil from the refrigerant stream going to the heat exchangers (states 2 to 2b).
[p74.b31.2] De-superheating, condensing and sub-cooling is accomplished in a fin and tube air cooled heat exchanger where refrigerant is condensed in the tube (states 2b to 3b). Refrigerant flow through the system is balanced by an electronic expansion valve (states 3b to 4).
[p74.b32] There is no physical contact between the rotors and the compressor housing. The rotors contact each other at the point where the driving action between the male and female rotors occurs. Oil is injected into the rotors of the compressor, coating the rotors and the compressor housing interior. Although this oil does provide rotor lubrication, its primary purpose is to seal the clearance spaces between the rotors and compressor housing. A positive seal between these internal parts enhances compressor efficiency by limiting leakage between the high pressure and low pressure cavities.
[p74.b33] Capacity control is accomplished by means of a female step load-control valve and a male control valve. The female step valve is the first stage of loading after the compressor starts and the last stage of unloading before the compressor shuts down. The male control valve is positioned by a piston cylinder along the length of the male rotor. Compressor capacity is dictated by the position of the loading valve relative to the rotors. When the valve slides toward the discharge end of the rotors compressor capacity is reduced.
[p74.b34] Refrigerant R-134a
[p74.b35] The RTAC chiller uses environmentally friendly R134a. Trane believes that responsible refrigerant practices are important to the environment, our customers, and the air conditioning industry. All technicians who handle
[p74.b36] 74 RTAC-SVX01N-EN
=== page 75 ===
[p75.b1] Condenser and Subcooler
[p75.b2] Condenser and subcooler are similar to the condenser used in RTAA chillers. The heat exchanger consists of 3/8” tubes that contain refrigerant, large fins that are in the air flow and fans that draw air through fins. Heat is transferred from the refrigerant through the tubes and fins to the air.
[p75.b3] High pressure gas from the compressor enters the tubes of the condenser through a distribution header (state 2b). As refrigerant flows through the tubes, the heat of compression and cooling load are rejected to the air. In this process the refrigerant is de-superheated, condensed (states 2b to 3) and finally subcooled (states 3 to 3b) to a temperature slightly above the ambient air temperature. The subcooled liquid refrigerant is collected in the leaving header where it is transferred to the liquid line (state 3b).
[p75.b4] Controls algorithm always runs as many fans as possible without reducing differential pressure (discharge minus suction) below setpoint, 60 psid (4.2 bar). If a warm enough ambient is sensed, all fans will run. If ambient is cooler, some fans are shut off to maintain pressure differential. Fan staging depends on chiller load, evaporator pressure, condenser effectiveness, ambient temperature, and numbers and sizes of fans installed on circuit.
[p75.b5] Algorithm pre-starts fans (based on ambient and water temperatures) when a circuit starts the compressor. (For rare conditions such as during some pull-downs, a steady fan state would either violate the 60 psid (4.2 bar) setpoint or cause a high pressure cut-out; in those conditions a fan will cycle on and off.)
[p75.b6] For up to two minutes after chiller start-up, the setpoint is 35 psi (2.45 bar) difference, and then before the controls adjust gradually over half a minute up to 60 psi (4.2 bar).
[p75.b7] Expansion Valve
[p75.b8] Pressure drop occurs in an electronic expansion valve. The unit controller (CH530) uses the valve to regulate the flow through the liquid line to match the flow produced by the compressor. The valve has a variable orifice that is modulated by a stepper motor.
[p75.b9] High pressure, subcooled liquid refrigerant enters the expansion valve from the liquid line. As refrigerant passes through the valve the pressure is dropped substantially, which results in vaporization of some of the refrigerant. The heat of vaporization is supplied by the two phase mixture resulting in low temperature low pressure refrigerant which is supplied to the evaporator (state 4) to provide cooling.
[p75.b10] Evaporator
[p75.b11] The evaporator is composed of a liquid-vapor distributor and falling film evaporator.
[p75.b12] A liquid-vapor refrigerant mixture enters the distributor (state 4). The mixture is distributed over the length of the evaporator tubes (state 4b). Liquid is evenly distributed
[p75.b13] Operating Principles [p75.b14] over the length of the evaporator tubes by the two-phase distribution system. A portion of the liquid boils as it falls by gravity from tube to tube, wetting all the tubes of the evaporator. To ensure that the tubes at the bottom of the evaporator do not experience “dry out,” a liquid pool is maintained in the bottom few inches of the bundle. Tubes located in the bottom of the evaporator will evaporate the liquid refrigerant by boiling (pool boiling).
[p75.b15] Heat is transferred from the water or glycol inside the tubes to the liquid refrigerant as the film of refrigerant evaporates on the surface of the tube. Thin film heat transfer requires a smaller temperature difference for a given amount of heat transfer than nucleate boiling, which is the heat transfer process used in flooded evaporators. Hence, efficiency is enhanced by the use of falling film evaporation. Additionally, the evaporator requires less refrigerant than a comparable flooded evaporator and the evaporator boils the entire refrigerant supply at constant pressure. Refrigerant vapor exits the evaporator through the suction line (state 1).
[p75.b16] Oil System
[p75.b17] Screw compressors require large quantities of oil for lubricating and sealing the rotors and lubricating the bearings. This oil is mixed with refrigerant at the discharge of the compressor. To enhance the performance of the heat exchanger surfaces an oil separation system is placed into the discharge line. The oil separator is located between the compressor and the condenser. It separates oil using highly efficient centrifugal force. Approximately 99.5% of the oil is removed from the refrigerant in the separator.
[p75.b18] Oil that is removed from the refrigerant falls by gravity into the oil sump. This oil is directed back to the compressor through the oil lines. Internal to the compressor is a high efficiency filter to clean the oil before it is delivered to the rotors and bearings. Once oil is injected into the compressor rotors it mixes with the refrigerant again and is delivered back to the discharge line.
[p75.b19] Oil that gets past the oil separators flows through the condenser, subcooler and expansion valve into the evaporator. This oil is collected in the pool of refrigerant that is maintained in the bottom of the evaporator. A small amount of oil and refrigerant from this pool (state 4b) is returned through a line that is connected to the compressor down stream of the motor. This oil and refrigerant mixes with the refrigerant vapor that was drawn out of the evaporator, prior to injection into the compressor rotors.
[p75.b20] RTAC-SVX01N-EN 75
=== page 76 ===
[p76.b1] Controls Interface
[p76.b2] Overview
[p76.b3] RTAC units utilize the Tracer® CH530 chiller control system which consists of several elements:
[p76.b4] • The main processor collects data, status, and diagnostic information and communicates commands to the starter module and the LLID (for Low Level Intelligent Device) bus. The main processor has an integral display (DynaView™).
[p76.b5] • Higher level modules (e.g. starter) exist only as necessary to support system level control and communications. The starter module provides control of the starter when starting, running, and stopping the chiller motor. It also processes its own diagnostics and provides motor and compressor protection.
[p76.b6] • Low level intelligent device (LLID) bus. The main processor communicates to each input and output device (e.g. temperature and pressure sensors, low voltage binary inputs, analog input/output) all connected to a four-wire bus, rather than the conventional control architecture of signal wires for each device.
[p76.b7] • The communication interface to a building automation system (BAS).
[p76.b8] • A service tool to provide all service/maintenance capabilities.
[p76.b9] Main processor and service tool (™) software is downloadable from www.Trane.com. The process is discussed in section “TechView,” p. 84.
[p76.b10] DynaView™ provides bus management. It has the task of restarting the link, or filling in for what it sees as “missing” devices when normal communications has been degraded. Use of TechView may be required.
[p76.b11] The CH530 uses the IPC3 protocol based on RS485 signal technology and communicating at 19.2 Kbaud to allow 3 rounds of data per second on a 64-device network. A typical four-compressor RTAC will have around 50 devices.
[p76.b12] Most diagnostics are handled by the DynaView™. If a temperature or pressure is reported out of range by a LLID, the DynaView™ processes this information and calls out the diagnostic. The individual LLIDs are not responsible for any diagnostic functions. The only exception to this is the Starter module.
[p76.b13] Note: It is imperative that the CH530 Service Tool (TechView™) be used to facilitate the replacement of any LLID or reconfigure any chiller component. TechView is discussed later in this section.
[p76.b14] Controls Interface
[p76.b15] Each chiller is equipped with a DynaView™ interface. The DynaView™ has the capability to display information to the operator including the ability to adjust settings. Multiple screens are available and text is presented in [p76.b16] multiple languages as factory-ordered or can be easily downloaded from www.trane.com.
[p76.b17] TechView™ can be connected to either the DynaView™ module and provides further data, adjustment capabilities, diagnostics information using downloadable software.
[p76.b18] DynaView™ Display
[p76.b19] The DynaView™ uses a 1/4 VGA display with a resistive touch screen and an LED backlight. The display area is approximately 4 inches wide by 3 inches high (102mm x 60mm).
[p76.b20] Figure 1. DynaView
[p76.b21] Key Functions
[p76.b22] In this touch screen application, key functions are determined completely by software and change depending upon the subject matter currently being displayed. The basic touch screen functions are outlined below.
[p76.b23] Radio Buttons
[p76.b24] Radio buttons show one menu choice among two or more alternatives, all visible. (It is the AUTO button in Figure 1.) The radio button model mimics the buttons used on old- fashioned radios to select stations. When one is pressed, the one that was previously pressed “pops out” and the new station is selected. In the DynaView™ model the possible selections are each associated with a button. The selected button is darkened, presented in reverse video to indicate it is the selected choice. The full range of possible choices as well as the current choice is always in view.
[p76.b25] Spin Value Buttons
[p76.b26] Spin values are used to allow a variable setpoint to be changed, such as leaving water setpoint. The value increases or decreases by touching the increment (+) or decrement (-) arrows.
[p76.b27] 76 RTAC-SVX01N-EN
=== page 77 ===
[p77.b1] Action Buttons
[p77.b2] Action buttons appear temporarily and provide the user with a choice such as Enter or Cancel.
[p77.b3] Hot Links
[p77.b4] Hot links are used to navigate from one view to another view.
[p77.b5] File Folder Tabs
[p77.b6] File folder tabs are used to select a screen of data. Just like tabs in a file folder, these serve to title the folder/screen selected, as well as provide navigation to other screens. In DynaView™, the tabs are in one row across the top of the display. The folder tabs are separated from the rest of the display by a horizontal line. Vertical lines separate the tabs from each other. The folder that is selected has no horizontal line under its tab, thereby making it look like a part of the current folder (as would an open folder in a file cabinet). The user selects a screen of information by touching the appropriate tab.
[p77.b7] Display Screens
[p77.b8] Note: Screens shown in this chapter are representative samples only, and may not exactly match the values, selections found on your particular unit.
[p77.b9] Basic Screen Format
[p77.b10] The basic screen format appears as
[p77.b11] Tab navigator Tabs
[p77.b12] File folder
[p77.b13] Page scroll
[p77.b14] Page scroll
[p77.b15] (down) (up)
[p77.b16] Line scroll
[p77.b17] (up/down)
[p77.b18] Radio buttons
[p77.b19] Contrast control (darker)
[p77.b20] Contrast control (lighter)
[p77.b21] The file folder tabs across the top of the screen are used to select the various display screens.
[p77.b22] Scroll arrows are added if more file tabs (choices) are available. When the tabs are at the left most position, the left navigator will not show and only navigation to the right will be possible. Likewise when the right most screen is selected, only left navigation will be possible.
[p77.b23] The main body of the screen is used for description text, data, setpoints, or keys (touch sensitive areas). The Chiller Mode is displayed here.
[p77.b24] The double up arrows cause a page-by-page scroll either up or down. The single arrow causes a line by line scroll to
[p77.b25] Controls Interface [p77.b26] occur. At the end of the page, the appropriate scroll bar will disappear.
[p77.b27] A double arrow pointing to the right indicates more information is available about the specific item on that same line. Pressing it will bring you to a subscreen that will present the information or allow changes to settings.
[p77.b28] The bottom of the screen (Fixed Display) is present in all screens and contains the following functions. The left circular area is used to reduce the contrast/viewing angle of the display. The right circular area is used to increase the contrast/viewing angle of the display. The contrast may require re-adjustment at ambient temperatures significantly different from those present at last adjustment.
[p77.b29] The other functions are critical to machine operation. The AUTO and STOP keys are used to enable or disable the chiller. The key selected is in black (reverse video). The chiller will stop when the STOP key is touched and after completing the Run Unload mode.
[p77.b30] Touching the AUTO key will enable the chiller for active cooling if no diagnostic is present. (A separate action must be taken to clear active diagnostics.)
[p77.b31] The AUTO and STOP keys, take precedence over the Enter and Cancel keys. (While a setting is being changed, AUTO and STOP keys are recognized even if Enter or Cancel has not been pressed.)
[p77.b32] The ALARMS button appears only when an alarm is present, and blinks (by alternating between normal and reverse video) to draw attention to a diagnostic condition. Pressing the ALARMS button takes you to the corresponding tab for additional information.
[p77.b33] Front Panel Lockout Feature
[p77.b34] Display and Touch Screen are Locked Enter Password to Unlock
[p77.b35] 1
[p77.b36] 2
[p77.b37] 3
[p77.b38] 5
[p77.b39] 6
[p77.b40] 4
[p77.b41] 7 8
[p77.b42] 9
[p77.b43] Enter 0 Cancel
[p77.b44] Note: The DynaView display and Touch Screen Lock screen is shown below. This screen is used if the Display and touch screen and lock feature is enabled. Thirty minutes after the last keystroke, this screen is displayed and the Display and Touch Screen is locked out until the sequence “159 <ENTER>” is pressed.
[p77.b45] Until the proper password is entered, there will be no access to the DynaView screens including all reports, setpoints, and Auto/Stop/Alarms/Interlocks.
[p77.b46] The password “159” is not programmable from either DynaView or TechView.
[p77.b47] RTAC-SVX01N-EN 77
=== page 78 ===
[p78.b1] Controls Interface
[p78.b2] Front Panel Display During Cold Ambients
[p78.b3] If the Display and Touch Screen Lock feature is disabled, the following screen is automatically displayed if the DynaView Temperature is below freezing and has been 30 minutes after the last keystroke.
[p78.t1.r2] after the last keystroke.: Display and Touch Screen are Locked Enter 159 to Unlock 1 2 3 4 5 6 7 8 9 Enter 0 Cancel
[p78.b4] Note: This feature is provided to avoid unintended actuations of the keypad, which can occur due to ice build-up on the DynaView’s exterior surfaces. Also be aware that at extremes of temperatures, the LCD display screen will change its contrast from the optimal adjustment made at more normal temperatures. It can appear washed out or blacked out. Simply pressing the lower right contrast control on the screen will return the display to readable condition.
[p78.t2.r1] column 1: Modes Chiller Compressor Chiller Mode: Running Circuit 1 Mode: Running - Limit Cprsr 1A Mode: Running Cprsr 1B Mode: Running Circuit 2 Mode: Run Inhibit Cprsr 2A Mode: Stopped Cprsr 2B Mode: Stopped
[p78.t2.r2] column 1: Auto Stop
[p78.b5] Table 1. Chiller modes
[p78.b6] Chiller Modes Description
[p78.t3.r1] TABLE COLUMNS: Top Level Mode
[p78.b7] Sub-modes
[p78.b8] Note: All screens shown in this section are typical. Some screens show all display options available, only one of which may appear on a line.
[p78.b9] Modes Screen
[p78.b10] The Mode Screen is only found on software revisions 18 and later. This screen provides a display for the top level operating mode for each of the components and sub- components of the chiller (i.e. Chiller, Circuits, and Compressors) that exist on the Chiller as it is configured. The modes are displayed as text only without the hex codes.
[p78.b11] In software revisions 17.0 and earlier, the top level mode and the sub mode for each component was displayed on the respective component tab on the first two lines. The mode display of the first three lines of the Compressor and Chiller Screen tabs is eliminated with the addition of the Mode Screen
[p78.t4.r1] column 1: Stopped | column 2: The chiller is not running and cannot run without intervention. Further information is provided by the sub-mode:
[p78.b12] Local Stop Chiller is stopped by DynaView Stop button command- cannot be remotely overridden.
[p78.b13] Panic Stop Chiller is stopped by the DynaView Panic Stop (by pressing Stop button twice in succession) - previous shutdown was manually commanded to shutdown immediately without a run- unload or pumpdown cycle - cannot be remotely overridden.
[p78.b14] Diagnostic Shutdown - Manual Reset The chiller is stopped by a diagnostic that requires manual intervention to reset.
[p78.b15] Other sub-modes are possible in conjunction with at least one of the above modes - See items below for their descriptions: Diagnostic Shutdown - Auto Reset Start Inhibited by Low Cond Temp Start Inhibited by Low Ambient Temp Start Inhibited by External Source Start Inhibited by BAS Waiting for BAS Communications Ice Building to Normal Transition Ice Building is Complete
[p78.t5.r1] column 1: Run Inhibit | column 2: The chiller is currently being inhibited from starting (and running), but may be allowed to start if the inhibiting or diagnostic condition is cleared. Further information is provided by the sub-mode:
[p78.b16] Diagnostic Shutdown - Auto Reset The entire chiller is stopped by a diagnostic that may automatically clear.
[p78.b17] Start Inhibited by Low Cond Temp The chiller is inhibited from starting by Low Condenser Temperature- Inhibit is active below either 25°F (can be disabled with proper freeze protection) or 0°F (limit set by design, cannot be disabled). As an exception, this will not stop a chiller already running.
[p78.b18] 78 RTAC-SVX01N-EN
=== page 79 ===
[p79.b1] Controls Interface
[p79.b2] Table 1. Chiller modes (continued)
[p79.b3] Chiller Modes Description
[p79.b4] Top Level Mode
[p79.b5] Sub-modes
[p79.b6] Start Inhibited by Low Ambient Temp The chiller is inhibited from starting (and running) by an outdoor air ambient temperature lower than a specified temperature - per user adjustable settings and can be disabled.
[p79.b7] Start Inhibited by External Source The chiller is inhibited from starting (and running) by the "external stop" hardwired input.
[p79.b8] Start Inhibited by BAS The chiller is inhibited from starting (and running) by command from a Building Automation System via the digital communication link (com 3 or com 5).
[p79.b9] This is a transient mode - 15-min. max, and is only possible if the chiller is in the Auto - Remote command mode. After a power up reset, it is necessary to wait for valid communication from a Building Automation System (Tracer) to know whether to run or stay inhibited. Either valid communication will be received from the Building Automation System (e.g. Tracer), or a communication diagnostic ultimately will result. In the latter case the chiller will revert to Local control.
[p79.b10] Waiting for BAS Communications
[p79.b11] The chiller is inhibited from running for a brief period of time if it is commanded from active ice building mode into normal cooling mode via the ice building hardwired input or Tracer. This allows time for the external system load to "switchover" from an ice bank to the chilled water loop, and provides for a controlled pull down of the loop's warmer temperature. This mode is not seen if the ice making is automatically terminated on return brine temperature per the mode below.
[p79.b12] Ice Building to Normal Transition
[p79.b13] Ice Building is Complete The chiller is inhibited from running as the Ice Building process has been normally terminated on the return brine temperature. The chiller will not start unless the ice building command (hardwired input or Building Automation System command) is removed or cycled.
[p79.b14] The chiller is not currently running but can be expected to start at any moment given that the proper conditions and interlocks are satisfied. Further information is provided by the sub-mode:
[p79.b15] Auto
[p79.b16] Waiting For Evap Water Flow The chiller will wait up to 4 minutes in this mode for evaporator water flow to be established per the flow switch hardwired input.
[p79.b17] Waiting for Need to Cool The chiller will wait indefinitely in this mode, for an evaporator leaving water temperature higher than the Chilled Water Setpoint plus the Differential to Start.
[p79.b18] Starting The chiller is going through the necessary steps to allow the lead circuit and lead compressor to start.
[p79.b19] No Sub Modes
[p79.b20] Running At least one circuit and one compressor on the chiller are currently running. Further information is provided by the sub-mode:
[p79.b21] Unit is Building Ice The chiller is running in the Ice Building Mode, and either at or moving towards full capacity available. Ice mode is terminated either with the removal of the ice mode command or with the return brine temperature falling below the Ice Termination Setpoint.
[p79.b22] Running - Limited At least one circuit and one compressor on the chiller are currently running, but the operation of the chiller as a whole is being actively limited by the controls.
[p79.b23] This mode will occur if both the OA temperature is above 40°F and the Evap Leaving Water Temperature is above 75°F as is often the case in a high temperature pull-down. While in this mode, no compressors will be allowed to load past their minimum load capacity step, but it will not inhibit compressor staging. This mode is necessary to prevent nuisance trips due to Compressor Overcurrent or High Pressure Cutout. Reasonable pull-down rates can still be expected despite this limit.
[p79.b24] Capacity Limited by High Evap Water Temp
[p79.b25] RTAC-SVX01N-EN 79
=== page 80 ===
[p80.b1] Controls Interface
[p80.b2] Table 2. Circuit modes
[p80.b3] Circuit Modes Description
[p80.t1.r1] TABLE COLUMNS: Top Level Mode
[p80.b4] Sub-modes
[p80.t2.r1] column 1: Stopped | column 2: The given circuit is not running and cannot run without intervention. Further information is provided by the sub-mode:
[p80.b5] Front Panel Lockout The circuit is manually locked out by the circuit lockout setting - the nonvolatile lockout setting is accessible through either the DynaView or TechView.
[p80.b6] Diagnostic Shutdown - Manual Reset The circuit has been shutdown on a latching diagnostic.
[p80.b7] Other sub-modes are possible in conjunction with at least one of the above modes - See items below for their descriptions: Diagnostic Shutdown - Auto Reset Start Inhibited by External Source Start Inhibited by BAS
[p80.t3.r1] column 1: Run Inhibit | column 2: The given circuit is currently being inhibited from starting (and running), but may be allowed to start if the inhibiting or diagnostic condition is cleared. Further information is provided by the sub-mode:
[p80.b8] Diagnostic Shutdown - Auto Reset The circuit has been shutdown on a diagnostic that may clear automatically.
[p80.b9] Start Inhibited by External Source The circuit is inhibited from starting (and running) by its "external circuit lockout" hardwired input.
[p80.b10] Start Inhibited by BAS The circuit is inhibited from starting (and running) by command from a Building Automation System via the digital communication link (com 3 or com 5).
[p80.t4.r1] column 1: Auto | column 2: The given circuit is not currently running but can be expected to start at any moment given that the proper conditions and interlocks are satisfied.
[p80.b11] No Sub Modes
[p80.t5.r1] column 1: Starting | column 2: The given circuit is going through the necessary steps to allow the lead compressor on that circuit to start.
[p80.b12] No Sub Modes
[p80.t6.r1] column 1: Running | column 2: At least one compressor on the given circuit is currently running. Further information is provided by the sub-mode:
[p80.b13] Establishing Min. Cap - Low Diff pressure Circuit is experiencing low system differential pressure and is being force loaded, regardless of Chilled Water Temperature Control, to develop pressure sooner.
[p80.t7.r1] column 1: Running - Limited | column 2: At least one compressor on the given circuit is currently running, but the capacity of the circuit is being actively limited by the controls. Further information is provided by the sub-mode:
[p80.b14] Capacity Limited by High Cond Press Circuit is experiencing condenser pressures at or near the condenser limit setting. Compressors on circuit will be unloaded to prevent exceeding limits.
[p80.b15] Capacity Limited by Low Evap Rfgt Temp The circuit is experiencing saturated evaporator temperatures at or near the Low Refrigerant Temperature Cutout setting. Compressors on the circuit will be unloaded to prevent tripping.
[p80.b16] Capacity Limited by Low Liquid Level The circuit is experiencing low refrigerant liquid levels and the EXV is at or near full open. The compressors on the circuit will be unloaded to prevent tripping.
[p80.t8.r1] column 1: Shutting Down | column 2: The given circuit is still running but shutdown is imminent. The circuit is going through either a compressor run-unload mode or a circuit operational pumpdown to dry out the evaporator (cold OA ambient only). Shutdown is necessary due to one (or more) of the following sub-modes:
[p80.b17] The circuit is in the process shutting down by performing an operational pumpdown just prior to stopping the last running compressor. The EXV is commanded closed. Pumpdown will terminate when both the liquid level and the evap pressure
[p80.b18] Operational Pumpdown
[p80.b19] Front Panel Lockout The circuit has been manually locked out by the circuit lockout setting and is in the process of shutting down - the nonvolatile lockout setting is accessible through either the DynaView or TechView.
[p80.b20] Diagnostic Shutdown - Manual Reset The circuit is in the process of shutdown due to a latching diagnostic.
[p80.b21] Diagnostic Shutdown - Auto Reset The circuit is in the process of shutdown due to a diagnostic that may automatically clear.
[p80.b22] Start Inhibited by External Source The circuit is in the process of shutdown due to a command from the external circuit lockout hardwired input.
[p80.b23] Start Inhibited by BAS The circuit is in the process of shutdown due to a command from the Building Automation System (e.g. Tracer)
[p80.b24] 80 RTAC-SVX01N-EN
=== page 81 ===
[p81.b1] Controls Interface
[p81.b2] Table 2. Circuit modes (continued)
[p81.b3] Circuit Modes Description
[p81.t1.r1] TABLE COLUMNS: Top Level Mode
[p81.b4] Sub-modes
[p81.t2.r1] column 1: Service Override | column 2: The given circuit is in a Service Override mode
[p81.b5] Service Pumpdown The circuit is running with fan control, via a manual command to perform a Service Pumpdown. Its respective EXV is being held wide open, but the manual liquid line service valve should be closed.
[p81.b6] Table 3. Compressor modes
[p81.b7] Compressor Modes Description
[p81.b8] Top Level Mode
[p81.b9] Sub-modes
[p81.b10] Stopped The given compressor is not running and cannot run without intervention. Further information is provided by the sub-mode:
[p81.b11] Diagnostic Shutdown - Manual Reset The compressor has been shutdown on a latching diagnostic.
[p81.b12] Service Tool Lockout The compressor has been shutdown due to a command from the TechView Service Tool to be "locked out" and inoperative. This setting is nonvolatile and operation can only be restored by using TechView to "unlock" it.
[p81.b13] Other sub-modes are possible in conjunction with at least one of the above modes - See items below for their descriptions: Diagnostic Shutdown - Auto Reset Restart Inhibit
[p81.b14] Run Inhibit The given compressor is currently being inhibited from starting (and running*), but may be allowed to start if the inhibiting or diagnostic condition is cleared. Further information is provided by the sub-mode:
[p81.b15] Diagnostic Shutdown - Auto Reset The compressor has been shutdown on a diagnostic that may clear automatically.
[p81.b16] Restart Inhibit The compressor is currently unable to start due to its restart inhibit timer. A given compressor is not allowed to start until 5 minutes has expired since its last start.
[p81.b17] Auto The given compressor is not currently running but can be expected to start at any moment given that the proper conditions occur.
[p81.b18] No Sub Modes
[p81.b19] Starting The given compressor is going through the necessary steps to allow it to start. (This mode is short and transitory)
[p81.b20] No Sub Modes
[p81.b21] Running The given compressor is currently running. Further information is provided by the sub- mode:
[p81.b22] Establishing Min. Capacity - High Oil Temp The compressor is running and is being forced loaded to its step load point, without regard to the leaving water temperature control, to prevent tripping on high oil temperature.
[p81.b23] Running - Limited The given compressor is currently running, but its capacity is being actively limited by the controls. Further information is provided by the sub-mode:
[p81.b24] Capacity Limited by High Current The compressor is running and its capacity is being limited by high currents. The current limit setting is 120% RLA (to avoid overcurrent trips) or lower as set by the compressor's "share" of the active current limit (demand limit) setting for the entire chiller.
[p81.b25] Capacity Limited by Phase Unbalance The compressor is running and its capacity is being limited by excessive phase current unbalance.
[p81.b26] The given compressor is still running but shutdown is imminent. The compressor is going through either a run-unload mode or is the active compressor in the operational pumpdown cycle for its circuit. Shutdown is either normal (no sub-mode displayed) or due the following sub-modes:
[p81.b27] Shutting Down
[p81.b28] Diagnostic Shutdown - Manual Reset The compressor is in the process of shutdown due to a latching diagnostic.
[p81.b29] Diagnostic Shutdown - Auto Reset The compressor is in the process of shutdown due to a diagnostic that may clear automatically.
[p81.b30] Service Tool Lockout The compressor is in the process of shutdown due to a command from the TechView Service Tool to be "locked out" and inoperative. This setting is nonvolatile and operation can only be restored by using TechView to "unlock" it.
[p81.b31] RTAC-SVX01N-EN 81
=== page 82 ===
[p82.b1] Controls Interface
[p82.b2] Chiller Screen
[p82.t1.r1] column 1: Modes Chiller Compressor 1A 1B 2A 2B Amps L1 L2 L3: 55.0 56.2 54.3 % RLA: 86.0 88.4 84.3 Unit Volts: 460 Oil Temperature: 95.0 F Intermediate Oil Pressure: 102.9 psig Suction Pressure: 32.6 psig
[p82.t1.r2] column 1: Auto Stop
[p82.b3] The chiller screen is a summary of the chiller activity.
[p82.t2.r1] column 1: Modes Chiller Compressor Evap Leaving Water Temperature: 44.0 F Evap Entering Water Temperature: 54.0 F Active Chilled Water Setpoint: 44.0 F Active Current Limit Setpoint: 100 % Outdoor Air Temperature: 72.0 F Software Version: 18.0
[p82.t2.r2] column 1: Auto Stop
[p82.b4] Table 4. Chiller screen
[p82.b5] Description Resolution Units
[p82.b6] Evap Leaving Water Temperature X.X F / C
[p82.b7] Evap Entering Water Temperature X.X F / C
[p82.b8] Active Chilled Water Setpoint X.X F / C
[p82.b9] Active Current Limit Setpoint X % RLA
[p82.b10] Out Door Temperature X.X F / C
[p82.b11] Software Type RTA Text
[p82.b12] Software Version X.XX Text
[p82.b13] Compressor Screen
[p82.b14] The compressor screen displays information for the one, two, three, or four compressors in the format shown. The top line of radio buttons allows you to select the compressor of interest. The next three lines show the compressor operating mode. The compressor radio buttons and the compressor operating mode lines don’t change as you scroll down in the menu.
[p82.t3.r1] column 1: Chiller Compressor Rfgt. Ckt 1 Ckt 2 Cond Rfgt Pressure: 185.0 185.0 psig Sat Cond Rfgt Temp: 125.0 125.0 F Evap Rfgt Pressure: 30.0 30.0 psig Sat Evap Rfgt Temp: 34.0 34.0 F Evap Approach Temp: 4.0 4.0 F Rfgt Liquid Level: 0.1 -0.1 in
[p82.t3.r2] column 1: Auto Stop
[p82.b15] The top screen has no upward scroll keys. The single arrow down scrolls the screen one line at a time. As soon as the display is one line away from the top, the upward pointing arrow appears.
[p82.b16] The last screen has a single arrow to scroll upward one line at a time. When in the last position, the single down arrow disappears.
[p82.b17] Each compressor has its own screen depending on which radio key is pressed. When toggling between compressor screens, say to compare starts and run time, the same lines can be seen without additional key strokes. For example, toggling from the bottom of the compressor 1A menu accesses the top of the compressor 2A menu.
[p82.b18] 2B 2A 1B 1A
[p82.b19] Table 5. Compressor screen
[p82.b20] Description Resolution Units
[p82.b21] Amps L1 L2 L3 XXX Amps
[p82.b22] % RLA L1 L2 L3 X.X % RLA
[p82.b23] Unit Volts XXX Volts
[p82.b24] Oil Temperature X.X F / C
[p82.b25] Intermediate Oil Pressure X.X Pressure
[p82.b26] Suction Pressure X.X Pressure
[p82.b27] Starts/ Run Hours X, XX:XX hr:min
[p82.b28] Refrigerant Screen
[p82.b29] The refrigerant screen displays those aspects of the chiller related to the refrigerant circuits.
[p82.b30] Sat Evap Rfgt Temp: 34.0 F 34.0
[p82.b31] Evap Approach Temp: 4.0 F 4.0
[p82.b32] Table 6. Refrigerant screen
[p82.b33] Description Resolution Units
[p82.b34] Cond Rfgt Pressure Ckt1/Ckt2 X.X Pressure
[p82.b35] Sat Cond Rfgt Temp Ckt1/Ckt2 X.X F / C
[p82.b36] Evap Rfgt Pressure Ckt1/Ckt2 X.X Pressure
[p82.b37] Sat Evap Rfgt Temp Ckt1/Ckt2 X.X F / C
[p82.b38] Evap Approach Temp Ckt1/Ckt2 X.X F / C
[p82.b39] Rfgt Liquid Level Ckt1/Ckt2 X.X Height
[p82.b40] 82 RTAC-SVX01N-EN
=== page 83 ===
[p83.b1] Setpoint Screen
[p83.b2] The setpoint screen is a two-part screen. Screen 1 lists all setpoints available to change along with their current value. The operator selects a setpoint to change by touching either the verbal description or setpoint value. Doing this causes the screen to switch to Screen 2.
[p83.b3] In Screen 1 the language setpoint will always be the last setpoint in the list. This will facilitate language changes by placing that control in a standard position across all CH.530 product lines.
[p83.b4] Screen 2 displays the current value of the chosen setpoint in the upper ½ of the display. It is displayed in a changeable format consistent with its type. Binary setpoints are considered to be simple two state enumeration and will use radio buttons. Analog setpoints are displayed as spin buttons. The lower half of the screen is reserved for help screens.
[p83.t1.r1] column 1: Rfgt Setpoint Diagnostic Auto Local or Remote: Local Front Panel Chilled Water Setpoint: 44.0 F Front Panel Current Limit Setpoint: 100 % Condenser Limit Setpt: XXX % HPC Low Ambient Lockout Setpt: 35.0 F Low Ambient Lockout: Enable
[p83.t1.r2] column 1: Auto Stop
[p83.b5] Table 7. Setpoint screen
[p83.b6] Description Resolution or Text Units
[p83.b7] Auto Local or Remote Remote/Local Text
[p83.b8] Front Panel Chilled Water Setpoint X.X F / C
[p83.b9] Table 8 Setpoint options/conditions displayed
[p83.b10] Option Condition(s) Explanation
[p83.b11] Controls Interface
[p83.b12] Table 7. Setpoint screen (continued)
[p83.b13] Description Resolution or Text Units
[p83.b14] Front Panel Current Limit Setpoint XXX % RLA
[p83.b15] Differential to Start X.X Temperature
[p83.b16] Differential to Stop X.X Temperature
[p83.b17] Condenser Limit Setpoint Enable/Disable Text
[p83.b18] Low Ambient Lockout Setpoint X.X Temperature
[p83.b19] Low Ambient Lockout Enable/Disable Text
[p83.b20] Ice Build Enable/Disable Text
[p83.b21] Front Panel Ice Termination Setpoint X.X Temperature
[p83.b22] Comp 1A Pumpdown Pumpdown/Abort Text
[p83.b23] Comp 1B Pumpdown Pumpdown/Abort Text
[p83.b24] Comp 2A Pumpdown Pumpdown/Abort Text
[p83.b25] Comp 2B Pumpdown Pumpdown/Abort Text
[p83.b26] EXV Ckt 1 Open Auto/Open Text
[p83.b27] EXV Ckt 2 Open Auto/Open Text
[p83.b28] Front Panel Ckt 1 Lockout Locked Out/Not Locked Out Text
[p83.b29] Front Panel Ckt 2 Lockout Locked Out/Not Locked Out Text
[p83.b30] Ext Chilled Water Setpoint X.X F / C
[p83.b31] Ext Current Limit Setpoint XXX % RLA
[p83.b32] Date Format mmm dd yyyy, dd mm yyyy Text
[p83.b33] Date Text
[p83.b34] Time Format 12 hr, 24 hr Text
[p83.b35] Time of Day Text
[p83.b36] Keypad/Display Lockout Enable/Disable Text
[p83.b37] Display Units SI, English Text
[p83.b38] Pressure Units Absolute, Gauge Text
[p83.b39] Language Selection Downloaded from TechView Text
[p83.b40] Ice Building Enable/Disable If feature is installed, operation can be initiated or stopped
[p83.b41] Cprsr Pumpdown1 Avail Pumpdown is allowed: only with unit in Stop or when circuit is locked out
[p83.b42] Not Avail Pumpdown is not allowed because unit is operating or pumpdown has been completed
[p83.b43] Pumpdown State is displayed while pumpdown is in progress
[p83.b44] EXV Ckt Open (For Authorized Service Use Only2) Avail Indicates EXV is closed but can be opened manually since unit is in Stop or circuit is locked out
[p83.b45] Not Avail EXV is closed but cannot be opened manually since unit is operating
[p83.b46] Open State is displayed when EXV is open. Unit will not start with EXV manually set open, but will initiate valve closure first.
[p83.b47] Ckt Lockout Locked Out Circuit is locked out at Front Panel; other circuit may be available to run
[p83.b48] Not Locked Out Circuit is not locked out and is available to run
[p83.b49] Notes: 1 Pumpdown procedure are discussed in Maintenance section 10. 2 Used for liquid level control or to recover from pumpdown
[p83.b50] RTAC-SVX01N-EN 83
=== page 84 ===
[p84.b1] Controls Interface
[p84.b2] Table 8 Setpoint options/conditions displayed (continued)
[p84.b3] Option Condition(s) Explanation
[p84.b4] Ext. Chilled Water Setpt Enable/Disable Allows unit to control setpoint; otherwise another loop controller in line will control, as optionally wired.
[p84.b5] Ext. Current Limit Setpt Enable/Disable Allows unit to control setpoint; otherwise another loop controller in line will control, as optionally wired.
[p84.b6] Notes: 1 Pumpdown procedure are discussed in Maintenance section 10. 2 Used for liquid level control or to recover from pumpdown
[p84.b7] Diagnostic Screen
[p84.b8] The diagnostic screen (shown following) is accessible by either pressing the blinking ALARMS key or by pressing the Diagnostic tab on the screen tab selection.
[p84.b9] A hex code and a verbal description appears on the display as shown typically above. This is the last active diagnostic. Pressing the “Reset All Active Diagnostics” will reset all active diagnostics regardless of type, machine or refrigerant circuit. Compressor diagnostics, which hold off only one compressor, are treated as circuit diagnostics, consistent with the circuit to which they belong. One circuit not operating will not shut the chiller down. Viewing the “Compressor” screen will indicate whether a circuit is not operating and for what reason.
[p84.t1.r1] TABLE COLUMNS: Rfgt Setpoint Diagnostic
[p84.t1.r2] Rfgt Setpoint Diagnostic: Reset Diags [01] 10:59 AM Nov 26, 2001 Evaporator Water Flow Overdue [02] 10:56 AM Nov 26, 2001 Low Chilled Water Temp: Unit Off [03] 10:55 AM Nov 26, 2001 Low Evaorator Temp: Unit Off
[p84.t1.r3] Rfgt Setpoint Diagnostic: Auto Stop Alarms
[p84.t2.r1] TABLE COLUMNS: Rfgt | Setpoint | Diagnostic
[p84.t2.r2] Rfgt (same as row above): Rfgt | Setpoint (same as row above): Setpoint | Diagnostic: Reset Diags
[p84.b10] Diagnostic Setpoint Rfgt
[p84.b11] A complete listing of diagnostics and codes is included in the Diagnostic Section.
[p84.b12] Power-Up
[p84.b13] On Power-Up, DynaView will cycle through three screens:
[p84.b14] • First Screen, Version # of the Boot, full version # displayed.
[p84.b15] • This screen will display for 5 seconds before moving to second screen. Contrast is adjustable from this screen.
[p84.b16] • Second Screen, Application or No Application.
[p84.b17] • This screen will display for 5 seconds “A Valid Application Is Present” or “A Valid Application Is Not Present”.
[p84.b18] • Third Screen, First screen of the Application, the Chiller Tab
[p84.b19] Display Formats
[p84.b20] Units
[p84.b21] Temperature settings are in °F or °C, depending on Display Units settings. Settings can be entered in tenths or whole degrees depending on a menu setting at the TechView.
[p84.b22] Dashes (“-----”) appearing in a temperature or pressure report, indicates that the value is invalid or not applicable.
[p84.b23] Languages
[p84.b24] English plus two alternate languages may be installed with DynaView and will reside in the main processor. English will always be available. Alternate languages must be installed using TechView, Software Download View.
[p84.b25] TechView
[p84.b26] TechView™ is the PC (laptop) based tool used for servicing Tracer CH530. Technicians that make any chiller control modification or service any diagnostic with Tracer CH530 must use a laptop running the software application “TechView.” TechView is a Trane application developed to minimize chiller downtime and aid the technicians understanding of chiller operation and service requirements.
[p84.b27] Note: Important: Performing any Tracer CH530 service functions should be done only by a properly trained service technician. Please contact your local Trane service agency for assistance with any service requirements.
[p84.b28] 84 RTAC-SVX01N-EN
=== page 85 ===
[p85.b1] TechView software is available via Trane.com.
[p85.b2] (http://www.trane.com/COMMERCIAL/DesignAnalysis/ TechView.aspx?i=1435
[p85.b3] This download site provides a user the TechView installation software and CH530 main processor software that must be loaded onto your PC in order to service a CH530 main processor. The TechView service tool is used to load software into the Tracer CH530 main processor
[p85.b4] Minimum PC requirements to install and operate TechView
[p85.b5] • Microsoft Windows XP Professional, Windows Vista Business or Windows 7 Enterprise
[p85.b6] • Internet Explorer 6.0 or higher
[p85.b7] • USB 2.0 or higher
[p85.b8] • Pentium II, III or higher processor
[p85.b9] • 128Mb RAM minimum for TechView, 1G recommended for total Windows system
[p85.b10] • 1024 x 768 resolution of display
[p85.b11] • CD-ROM (optional for copying TechView install to CD)
[p85.b12] • 56K modem (optional for internet connection)
[p85.b13] • 9-pin RS-232 serial connection (optional for connection to DynaView)
[p85.b14] Note: TechView was designed for the preceding listed laptop configuration. Any variation will have unknown results. Therefore, support for TechView is limited to only those operating systems that meet the specific configuration listed here. Only computers with a Pentium II class processor or better are supported; Intel Celeron, AMD, or Cyrix processors have not been tested.
[p85.b15] TechView is also used to perform any CH530 service or maintenance function. Servicing a CH530 main processor includes:
[p85.b16] • Updating main processor software
[p85.b17] • Monitoring chiller operation
[p85.b18] • Viewing and resetting chiller diagnostics
[p85.b19] • Low Level Intelligent Device (LLID) replacement and binding
[p85.b20] • Main processor replacement and configuration modifications
[p85.b21] • Setpoint modifications
[p85.b22] • Service overrides
[p85.b23] TechView Software Download, Installation
[p85.b24] This information can also be found at http:// www.trane.com/COMMERCIAL/DesignAnalysis/ TechView.aspx?i=1435.
[p85.b25] (step 1) 1. Create a folder called “CH530” on your (C:\CH530) on your hard drive. This \CH530 folder is the standard recommended location for the installation file. Storing
[p85.b26] Controls Interface [p85.b27] the installation file in this location helps you remember where it is stored and makes it easier for technical support personnel to assist you.
[p85.b28] (step 2) 2. Click the link for the latest version on the TechView Software Download page. Enter your name, e-mail address and other required information. Click Submit.
[p85.b29] (step 3) 3. A download link will be sent to the e-mail address provided. Before you click the link please note:
[p85.b30] • Sent link may only be used one time.
[p85.b31] • Internet options must be set correctly to allow download. To verify correct setting: – Open Internet Explorer Browser – Click Tools – Select Internet Options – Select Security tab – Click on Internet zone – Click Custom Level button – Scroll to Downloads section – Verify/Enable “Automatic prompting for file downloads” – Click OK – Click YES on warning window – Click Apply, then OK
[p85.b32] Note: If this setting is incorrect, you may or may not receive an error message during download attempt.
[p85.b33] (step 4) 4. Click the download link in the e-mail message.
[p85.b34] • If the download window does not open immediately, please look for a yellow highlighted message bar/line near the top of your browser. It may contain a message such as “To help protect your security, Internet Explorer blocked this site from downloading files to your computer. Click here for options...” Click on message line to see options.
[p85.b35] • When dialog box appears, click Save and navigate to the CH530 folder created in Step 1. Click OK.
[p85.b36] • If you do not complete the download successfully, you will have to request another download link (Step 2).
[p85.b37] (step 5) 5. Navigate to the CH530 folder created in Step 1. Double- click the installation (.exe) file. The License Agreement dialog box appears.
[p85.b38] (step 6) 6. Click I Agree after reviewing License Agreement. The Choose Components dialog box appears. All components are selected by default. (These are the actual MP versions for all units.) Deselect any components you do not want.
[p85.b39] Note: Deselecting components reduces the size of the installed application.
[p85.b40] (step 7) 7. Click Install. A progress meter dialog box appears. An information file appears when installation is complete.
[p85.b41] RTAC-SVX01N-EN 85
=== page 86 ===
[p86.b1] Controls Interface
[p86.b2] Note: Techview requires a current version of JAVA. If you do not have the current release, TechView installation will be interrupted, and you will be provided with information for required JAVA software download. Once you have completed the JAVA installation, return to Step 5 to restart installation.
[p86.b3] Unit View
[p86.b4] Unit view is a summary for the system organized by chiller subsystem. This provides an overall view of chiller operating parameters and gives you an “at-a-glance” assessment of chiller operation.
[p86.b5] The Control Panel tab displays important operating information for the unit and allows you to change several key operating parameters. The panel is divided into four or more sub-panels (depending on the number of circuits in the unit).
[p86.b6] The Operating Mode tab displays the unit, circuit and compressor top level operating modes.
[p86.b7] The Hours and Starts tab displays the number a hours (total) a compressor has run and the number of times the compressor has started. This window plays a key role in evaluating maintenance requirements.
[p86.b8] Upon successful Local Connect Tech View will display UNIT VIEW, as shown in Figure 2, p. 90.
[p86.b9] Compressor Service View
[p86.b10] Compressor View provides convenient access to service functions for pumping down circuits and test starting compressors. Various operational lockouts allow operation of rest of chiller while others are awaiting repair. See Figure 3, p. 91.
[p86.b11] Status View
[p86.b12] Status View displays, in real time, all non-setpoint data organized by subsystem tabs. As data changes on the
[p86.b13] Table 9. Setpoints view items [p86.b14] chiller it is automatically updated in Status View. See Figure 4, p. 91.
[p86.b15] Setpoint View
[p86.b16] Setpoint view displays the active setpoints and allows you to make changes. See Figure 5, p. 91.
[p86.b17] Setpoint List
[p86.b18] The center displays the scrollable list of setpoint panels.
[p86.b19] Setpoint Enumeration Panel
[p86.b20] A setpoint numeric panel contains a label with the setpoint description and a pull-down list showing the active value and the other selections. The Default button returns the setpoint to the product's factory setting. The text field is updated when the change is complete.
[p86.b21] Setpoint Numeric Panel
[p86.b22] A setpoint numeric panel contains a label with the setpoint description, a Default button, a text field with a unit label, and a slider.
[p86.b23] The Default button changes the setpoint to the product's factory setting. The text field and slider are updated when the change is complete.
[p86.b24] You can change a setpoint with the text field or with the slider. When you click on the entry field, the change setpoint dialog displays to coordinate the setpoint change.
[p86.b25] You can change the display units for a setpoint by clicking on the unit label next to the entry field.
[p86.b26] Change Setpoint
[p86.b27] The change setpoint window allows you to enter a new value for the setpoint into a text field. If the entered value is outside the given range, the background turns red.
[p86.b28] Tab Text Min Value Max Value Default Value Unit Type
[p86.b29] Chiller Front Panel Display Units English, SI English Display Units
[p86.b30] Chiller Front Panel Chilled Water Setpoint 10 (-12.22) 65 (18.33) 44 (6.67) Temp Deg F(C)
[p86.b31] Chiller Front Panel Current Limit Setpoint 60 120 120 Percent
[p86.b32] Chiller Differential to Stop 0.5 (0.2777) 2.5 (1.388) 2.0 (1.111) Differential Temp Deg F(C)
[p86.b33] Chiller Differential to Start 1.0 (0.555) 30 (16.666) 2 (1.111) Differential Temp Deg F(C)
[p86.b34] Chiller Leaving Water Temp Cutout 0.0 (-17.78) 36.0 (2.22) 36.0 (2.22) Temp Deg F(C)
[p86.b35] Chiller Low Refrigerant Temp Cutout -5.0 (-20.56) 36.0 (2.22) 28.0 (-2.22) Temp Deg F(C)
[p86.b36] Chiller Front Panel Condenser Limit Setpoint 80 120 90 Percent
[p86.b37] Chiller Low Ambient Lockout Setpoint -10 (-23.333) 70 (21.111) 25 (-3.89) Temp Deg F(C)
[p86.b38] Chiller Low Ambient Lockout Enable, Disable Enable Enabled / Disabled
[p86.b39] 86 RTAC-SVX01N-EN
=== page 87 ===
[p87.b1] Table 9. Setpoints view items (continued)
[p87.b2] Controls Interface
[p87.b3] Tab Text Min Value Max Value Default Value Unit Type
[p87.b4] Chiller Front Panel Ice Termination Setpoint 20 (-6.67) 31 (-0.56) 31 (-0.56) Temp Deg F(C)
[p87.b5] Chiller External Ice Building Input Enable, Disable Disable Enabled / Disabled
[p87.b6] Chiller Under/Over Voltage Protection Enable, Disable Disable Enabled / Disabled
[p87.b7] Chiller Local Atmospheric Pressure 9.93 (68.5) 16.0 (110.3) 14.7 (101.3) Absolute Pressure psia(Kpa)
[p87.b8] Chiller Design Delta Temperature 4 (2.22) 30 (16.666) 10 (5.6) Differential Temp Deg F(C)
[p87.b9] Chiller Reset Type None, Return, Outdoor, Constant Return None RstTyp
[p87.b10] Chiller Return Reset Ratio 10 120 50 Percent
[p87.b11] Chiller Return Start Reset 4.0 (2.22) 30.0 (16.666) 10.0 (5.56) Differential Temp Deg F(C)
[p87.b12] Chiller Return Maximum Reset 0 20 (11.11) 5.0 (2.78) Differential Temp Deg F(C)
[p87.b13] Chiller Outdoor Reset Ratio -80 80 10 Percent
[p87.b14] Chiller Outdoor Start Reset 50 (10) 130 (54.44) 90 (32.22) Temp Deg F(C)
[p87.b15] Chiller Outdoor Maximum Reset 0 20 (11.11) 5 (2.78) Differential Temp Deg F(C)
[p87.b16] Chiller External Chilled Water Setpoint Enable, Disable Disable Enabled / Disabled
[p87.b17] Chiller External Current Limit Setpoint Enable, Disable Disable Enabled / Disabled
[p87.b18] Chiller Evaporator Water Pump Off Delay 0 30 1 Minutes
[p87.b19] Chiller Chilled Water Setpoint Filter Settling Time 30 1800 200 Seconds
[p87.b20] Chiller Compressor Staging Deadband 0.4 (0.222) 4.0 (2.222) 0.05 (0.2778) Differential Temp Deg F(C)
[p87.b21] Diagnostics View
[p87.b22] See Figure 6, p. 91. This window lists the active and inactive (history) diagnostics. There can be up to 60 diagnostics, both active and historic. For example, if there were 5 active diagnostics, the possible number of historic diagnostics would be 55. You can also reset active diagnostics here, (i.e., transfer active diagnostics to history and allow the chiller to regenerate any active diagnostics).
[p87.b23] Resetting the active diagnostics may cause the chiller to resume operation.
[p87.b24] The Active and History diagnostics have separate tabs. A button to reset the active diagnostics displays when either tab is selected.
[p87.b25] Configuration View
[p87.b26] See Figure 7, p. 92. This view displays the active configuration and allows you to make changes.
[p87.b27] Configuration View allows you to define the chiller's components, ratings, and configuration settings. These are all values that determine the required installed devices, and how the chiller application is run in the main processor. For example, a user may set an option to be installed with Configuration View, which will require devices to be bound using Binding View. And when the main processor runs the chiller application, the [p87.b28] appropriate steps are taken to monitor required inputs and control necessary outputs.
[p87.b29] Any changes made in the Configuration View, on any of the tabs, will modify the chiller configuration when you click on the Load Configuration button (located at the base of the window). The Load Configuration button uploads the new configuration settings into the main processor.
[p87.b30] Any changes made to the configuration will change the unit model number and the confirmation code (CRC). If changes are made to the unit configuration the new model number and CRC should be recorded.
[p87.b31] Selecting the Undo All button will undo any configuration setting changes made during the present TechView connection and since the last time the Load Configuration button was selected.
[p87.b32] RTAC-SVX01N-EN 87
=== page 88 ===
[p88.b1] Controls Interface
[p88.b2] Table 10. Configuration view items
[p88.b3] Tab Item Default Description
[p88.b4] Feature Basic Product Line RTAC - Air Cooled Series R Chiller
[p88.b5] 120 Nominal Tons 130 Nominal Tons 140 Nominal Tons 155 Nominal Tons 170 Nominal Tons 185 Nominal Tons 200 Nominal Tons 225 Nominal Tons 250 Nominal Tons 275 Nominal Tons 300 Nominal Tons 350 Nominal Tons 375 Nominal Tons 400 Nominal Tons 450 Nominal Tons 500 Nominal Tons
[p88.b6] Unit Nominal Capacity
[p88.b7] A - 200V/60Hz/3Ph power C - 230V/60Hz/3Ph power J - 380V/60Hz/3Ph power D - 400V/50Hz/3Ph power 4 - 460V/60Hz/3Ph power 5 - 575V/60Hz/3Ph power
[p88.b8] Unit Voltage
[p88.b9] Manufacturing Location U - Water Chiller Business Unit - Pueblo E - Epinal Business Unit -Charmes
[p88.b10] Design Sequence XX - Factory/ABU Assigned
[p88.b11] Unit Type N - Standard Efficiency/Performance H - High Efficiency/Performance A - Extra Efficiency/Performance
[p88.b12] Agency Listing N - No agency listing U - C/UL listing
[p88.b13] A - ASME pressure vessel code C - Canadian code D - Australian code L - Chinese code R - Vietnamese code S - Special
[p88.b14] Pressure Vessel Code
[p88.b15] Evaporator Temperature Range & Application Type F - Standard Temperature with Freeze Protection R - Rem Evap, Std Temp, No Freeze Protection G - Low Temp, with Freeze Protection
[p88.b16] Evaporator Configuration N - Standard 2 pass arrangement, insulated P -3 pass arrangement, insulated
[p88.b17] N - Standard ambient 25-115°F H - High ambient 25-125°F L - Low ambient 0-115°F W - Wide ambient 0-125°F
[p88.b18] Condenser Temperature Range
[p88.b19] Condenser Fin Material 1 - Standard aluminum slit fins 2 - Copper fins, non-slit fins 4 - Complete Coat aluminum fins
[p88.b20] Feature Condenser Fan/Motor Configuration T - Standard fans, TEAO motors  W - Low Noise fans
[p88.b21] Compressor Motor Starter Type X - Across-the-line Y - Wye-delta closed transition
[p88.b22] Incoming Power Line Connection 1 -Single point 2 -Dual point (1/ckt)
[p88.b23] Power Line Connection Type T - Terminals only D - Non-fused disconnect switch(es) C - Circuit Breaker(s), HACR-rated
[p88.b24] Unit Operator Interface D -Dyna-View
[p88.b25] 88 RTAC-SVX01N-EN
=== page 89 ===
[p89.b1] Controls Interface
[p89.b2] Table 10. Configuration view items (continued)
[p89.b3] Tab Item Default Description
[p89.b4] N - No remote interface C - Tracer Comm 3 interface B - BACnet communication interface L -Lon Talk Communication interface (LCI)
[p89.b5] Remote Interface
[p89.b6] Control Input Accessories/Options N -No remote input R -Remote leaving water temp setpoint C -Remote current limit setpoint B -Remote leaving temp setpoint and remote current limit setpoint
[p89.b7] N -No output options A -Alarm relay C -Icemaking D -Icemaking and alarm relay
[p89.b8] Control Output Accessories/Options
[p89.b9] Short Circuit Rating 0 - No short circuit withstand rating 5 -Default short circuit rating 6 - High amp short circuit rating
[p89.b10] Control Panel Accessories N - No convenience outlet A - 15A 115V convenience outlet (60HZ)
[p89.b11] Refrigerant Service Valves 0 - No suction services valves 1 - Suction service valves
[p89.b12] Compressor Sound Attenuator Option 0 - No sound attenuator 1 - Factory installed sound attenuator
[p89.b13] N - No appearance options A - Architectural louvered panels C - Half Louvers P - Painted unit L - Painted unit with full louvered panels H - Painted unit with half louvered panels K - Painted unit with access guards W - Painted w/access guards and half louvers
[p89.b14] Appearance Options
[p89.b15] N - No installation accessories R - Neoprene Isolators F - Flanged water connection kit G - Neoprene isolators and flange wtr conn kit
[p89.b16] Features Installation Accessories
[p89.b17] Factory Test 0 - No factory run test
[p89.b18] Control, Label, and Literature Language E - English G - Chinese
[p89.b19] Special Order X - Standard catalog configuration S - Unit has special order feature
[p89.b20] Custom Comm 3 ICS address 55 1-64 REM = C
[p89.b21] Status Relay #1 J2-10,11,12 Alarm - Latching None, Alarm - Latching (Active diagnostic persistence latching), Alarm - Auto reset (Active diagnostic persistence non-latching), Alarm (Active diagnostic persistence latching or non-latching), Alarm Ckt1 (Active diagnostic persistence latching or non- latching), Alarm Ckt2 (Active diagnostic persistence latching or non-latching), Chiller Limit Mode (With 20 minute filter), Circuit 1 Running, Circuit 2 Running, Max Capacity COOP = A, D or X
[p89.b22] Status Relay #2 J2-7,8,9 Chiller Running
[p89.b23] Status Relay #3 J2-4,5,6 Maximum Capacity
[p89.b24] Status Relay #4 J2-1,2,3 Chiller Limit Mode
[p89.b25] Phase Unbalance Trip 30 10-50%
[p89.b26] Phase Unbalance Grace Period 90 30-255 Sec
[p89.b27] Maximum Acceleration Time 3 1-255 Sec
[p89.b28] Starter Feature All Enabled Contactor Integrity Test, Phase Reversal Detect, Phase Unbalance Detect
[p89.b29] External Chilled Water Setpoint Detection 2-10 VD 2-10 VDC, 4-20 mA CIOP = C or B
[p89.b30] External Current Limit Water Setpoint Detection 2-10 VDC 2-10 VDC, 4-20 mA CIOP = C or B
[p89.b31] Custom Unit Voltage 400 380,400,415 VOLT = D
[p89.b32] • The Model Number field contains the model number stored in the DynaView. • The Confirm Code field contains the confirm code stored in the DynaView. The confirm code is a four-digit hex value that is a mathematical calculation of the model number. This number has one to one correlation to a specific model number and is used to verify that the model number was entered properly. • The Serial Number field contains the serial number stored in the DynaView. • This model number and confirmation code must be know when the main processor requires replacement.
[p89.b33] Name- plate
[p89.b34] RTAC-SVX01N-EN 89
=== page 90 ===
[p90.b1] Controls Interface
[p90.b2] Software View
[p90.b3] See Figure 8, p. 92. Software view allows you to verify the version of chiller software currently running and download a new version of chiller software to DynaView.
[p90.b4] You can also add up to two available languages to load into the DynaView. Loading an alternate language file allows the DynaView to display its text in the selected alternate language, English will always be available.
[p90.b5] Binding View
[p90.b6] See Figure 9, p. 92. Binding View allows you to assess the status of the network and all the devices connected as a whole, or the status of individual devices by using status icons and function buttons.
[p90.b7] Binding View is essentially a table depicting what devices and options are actually discovered on the network bus (and their communication status) versus what is required to support the configuration defined by the feature codes and categories. Binding View allows you to add, remove, modify, verify, and reassign devices and options in order to match the configuration requirements.
[p90.b8] Whenever a device is installed, it must be correctly configured to communicate and function as intended. This process is called binding. Some features of Binding View are intended to serve a second purpose; that is diagnosing problems with communication among the devices.
[p90.b9] Figure 2. Unit view
[p90.b10] Replacing or Adding Devices
[p90.b11] If a device is communicating but incorrectly configured, it might not be necessary to replace it. If the problem with the device is related to communication, attempt to rebind it, and if the device becomes correctly configured, it will then communicate properly.
[p90.b12] If a device that needs to be replaced is still communicating, it should be unbound. Otherwise, it will be necessary to rebuild the CH530 network image for Binding View to discover that it has been removed. An unbound device stops communicating and allows a new device to be bound in its place.
[p90.b13] It is good practice to turn the power off while detaching and attaching devices to the CH530 network. Be sure to keep power on the service tool computer. After power is restored to the CH530 network, the reconnect function in Binding View restores communication with the network. If the service tool computer is turned off, you must restart TechView and Binding View.
[p90.b14] If a device is not communicating, the binding function displays a window to request manual selection of the device to be bound. Previously-selected devices are deselected when the function starts. When manual selection is confirmed, exactly one device must be selected; if it is the correct type, it is bound. If the desired device cannot be selected or if multiple devices are accidentally selected, you can close the manual selection window by clicking on No and repeat the bind function.
[p90.b15] 90 RTAC-SVX01N-EN
=== page 91 ===
[p91.b1] Controls Interface
[p91.b2] Figure 3. Compressor service view
[p91.b3] Figure 4. Status view
[p91.b4] Figure 5. Setpoint view(a)
[p91.b5] (a) Screenshot is representation only. Values shown may not correspond to actual min/max levels in Table 9, p. 86.
[p91.b6] Figure 6. Diagnostic view
[p91.b7] RTAC-SVX01N-EN 91
=== page 92 ===
[p92.b1] Controls Interface
[p92.b2] Figure 7. Configuration view
[p92.b3] Figure 8. Software view
[p92.b4] Figure 9. Binding view
[p92.b5] 92 RTAC-SVX01N-EN
=== page 93 ===
[p93.b1] Pre-Start Checkout
[p93.b2] Upon completion of installation, complete the RTAC Series R® Air-Cooled Chiller Installation Completion Check Sheet and Request for Trane Service checklist in chapter “Log and Check Sheet,” p. 126.
[p93.b3] Important: Start-up must be performed by Trane or an agent of Trane specifically authorized to perform start-up and warranty of Trane products. Contractor shall provide Trane (or an agent of Trane specifically authorized to perform start-up) with notice of the scheduled start-up at least two weeks prior to the scheduled start-up.
[p93.b4] RTAC-SVX01N-EN 93
=== page 94 ===
[p94.b1] Start-Up and Shutdown
[p94.b2] Important: Initial unit commissioning start-up must be performed by Trane or an agent of Trane specifically authorized to perform start-up and warranty of Trane products. Contractor shall provide Trane (or an agent of Trane specifically authorized to perform start-up) with notice of the scheduled start-up at least two weeks prior to the scheduled start-up.
[p94.b3.1] The time line for sequence of operation is shown in Figure 47, p. 98 and Figure 48, p. 100 and depicts the nominal delays and sequences that a chiller would experience during a typical operational cycle. The time line begins with a power up of the main power to the chiller. The sequence assumes a 2 circuit, 2 compressor air- cooled RTAC chiller with no diagnostics or malfunctioning components.
[p94.b3.2] External events such as the operator placing the chiller in Auto or Stop, chilled water flow through the evaporator, and application of load to the chilled water loop causing loop water temperature increases are depicted and the chillers responses to those events are shown, with appropriate delays noted. The effects of diagnostics, and other external interlocks other than evaporator water flow proving, are not considered.
[p94.b4] Note: Unless the CH530 TechView and building automation system are controlling the chilled water pump, the manual unit start sequence is as follows. Operator actions are noted.
[p94.b5] NOTICE: Compressor Damage!
[p94.b6] Failure to follow instructions could result in equipment damage. Ensure that the compressor and oil separator heaters have been operating for a minimum of 24 hours before starting.
[p94.b7] Unit Start-Up
[p94.b8] If the pre-start checkout, has been completed, the unit is ready to start.
[p94.b9] (step 1) 1. Press the STOP key on the CH530.
[p94.b10] (step 2) 2. As necessary, adjust the setpoint values in the CH530 menus using TechView.
[p94.b11] (step 3) 3. Close the fused-disconnect switch for the chilled water pump. Energize the pump(s) to start water circulation.
[p94.b12] (step 4) 4. Check the service valves on the discharge line, suction line, oil line and liquid line for each circuit. These valves must be open (backseated) before starting the compressors.
[p94.b13] NOTICE: Compressor Damage!
[p94.b14] Catastrophic damage to the compressor will occur if the oil line shut off valve or the isolation valves are left closed on unit start-up
[p94.b15] (step 5) 5. Press the AUTO key. If the chiller control calls for cooling and all safety interlocks are closed, the unit will start. The compressor(s) will load and unload in response to the leaving chilled water temperature.
[p94.b16] (step 6) 6. Verify that the chilled water pump runs for at least one minute after the chiller is commanded to stop (for normal chilled water systems).
[p94.b17] Once the system has been operating for approximately 30 minutes and has become stabilized, complete the remaining start-up procedures, as follows:
[p94.b18] (step 1) 1. Check the evaporator refrigerant pressure and the condenser refrigerant pressure under Refrigerant Report on the CH530 TechView. The pressures are referenced to sea level (14.6960 psia).
[p94.b19] (step 2) 2. Check the EXV sight glasses after sufficient time has elapsed to stabilize the chiller. The refrigerant flow past the sight glasses should be clear. Bubbles in the refrigerant indicate either low refrigerant charge or excessive pressure drop in the liquid line or a stuck open expansion valve. A restriction in the line can sometimes be identified by a noticeable temperature differential between the two sides of the restriction. Frost will often form on the line at this point. Proper refrigerant charges are shown in the General Information Section.
[p94.b20] Important: A clear sight glass alone does not mean that the system is properly charged. Also check system subcooling, liquid level control and unit operating pressures.
[p94.b21] (step 3) 3. Measure the system subcooling.
[p94.b22] (step 4) 4. A shortage of refrigerant is indicated if operating pressures are low and subcooling is also low. If the
[p94.b23] 94 RTAC-SVX01N-EN
=== page 95 ===
[p95.b1] operating pressures, sight glass, superheat and subcooling readings indicate a refrigerant shortage, gas-charge refrigerant into each circuit, as required. With the unit running, add refrigerant vapor by connecting the charging line to the suction service valve and charging through the backseat port until operating conditions become normal.
[p95.b2] NOTICE: Equipment Damage!
[p95.b3] Failure to follow instructions could result in compressor damage and improper unit operation. If both suction and discharge pressures are low but sub- cooling is normal, a problem other than refrigerant shortage exists. Do not add refrigerant, as this could result in overcharging the circuit. Use only refrigerants specified on the unit nameplate (HFC 134a) and Trane OIL00048.
[p95.b4] Start-Up and Shutdown
[p95.b5] Temporary Shutdown and Restart
[p95.b6] To shut the unit down for a short time, use the following procedure:
[p95.b7] (step 1) 1. Press the STOP key on the CH530. The compressors will continue to operate and, after an unloading period (which may be followed by pumpdown cycle in outdoor ambients below 50oF), will stop when the compressor contactors de-energize.
[p95.b8] (step 2) 2. CH530 pump control will turn off the pump (after a minimum 1 min. delay) when the STOP key is pressed and automatically restart the pump when the unit starts normally.
[p95.b9] (step 3) 3. The unit will start normally, provided the following conditions exist:
[p95.b10] (step 3a) a. The CH530 receives a call for cooling and the differential-to-start is above the setpoint.
[p95.b11] (step 3b) b. All system operating interlocks and safety circuits are satisfied.
[p95.b12] RTAC-SVX01N-EN 95
=== page 96 ===
[p96.b1] Start-Up and Shutdown
[p96.b2] Extended Shutdown Procedure
[p96.b3] The following procedure is to be followed if the system is to be taken out of service for an extended period of time, e.g. seasonal shutdown:
[p96.b4] (step 1) 1. Test the unit for refrigerant leaks and repair as necessary.
[p96.b5] (step 2) 2. Open the electrical disconnect switches for the chilled water pump. Lock the switches in the “OPEN” position.
[p96.b6] NOTICE: Equipment Damage!
[p96.b7] Lock the disconnects in the “OPEN” position to prevent accidental start-up and damage to the system when it has been setup for extended shutdown.
[p96.b8] (step 6) 6. At least every three months (quarterly), check the refrigerant pressure in the unit to verify that the refrigerant charge is intact. NOTICE: Equipment Damage!
[p96.b9] To prevent pump damage, lock the chilled water pump disconnects open.
[p96.b10] (step 3) 3. Close all chilled water supply valves. Drain the water from the evaporator.
[p96.b11] (step 4) 4. With the water drained from evaporator, the “customer provided” power for the 120-volt evaporator heaters (terminated at 1TB4...terminals 1 & 2) must be must disconnect.
[p96.b12] These heaters consist of 1 well heater in each evaporator end (or water box), and the heat tape, which is wrapped around the bundle itself. They are energized by a klixon temperature control mounted on the side of the evaporator, which energizes at or below 37oF. outside air temp. If there is no liquid in the evaporator and the temp drops below 37 degrees, both of the well heaters will burn up because they have no liquid to transfer their heat into.
[p96.b13] (step 5) 5. Open the unit main electrical disconnect and unit- mounted disconnect (if installed) and lock on the “OPEN” position. If the optional control power transformer is not installed, open and lock the 115V disconnect.
[p96.b14] NOTICE: Equipment Damage!
[p96.b15] If insufficient concentration or no glycol is used, the evaporator water pumps must be controlled by the CH530 to avoid severe damage to the evaporator due to freezing. A power loss of 15 minutes during freezing can damage the evaporator. It is the responsibility of the installing contractor and/or the customer to ensure that a pump will start when called upon by the chiller controls.
[p96.b16] Please consult Table 43, p. 56 for correct concentration of glycol.
[p96.b17] The warranty will be void, in case of freezing due to the lack of use of either of these protections
[p96.b18] 96 RTAC-SVX01N-EN
=== page 97 ===
[p97.b1] Seasonal Unit Start-Up Procedure
[p97.b2] (step 1) 1. Close all valves and re-install the drain plugs in the evaporator.
[p97.b3] (step 2) 2. Service the auxiliary equipment according to the start- up/maintenance instructions provided by the respective equipment manufacturers.
[p97.b4] (step 3) 3. Close the vents in the evaporator chilled water circuits.
[p97.b5] (step 4) 4. Open all the valves in the evaporator chilled water circuits.
[p97.b6] (step 5) 5. Open all refrigerant valves to verify they are in the open condition.
[p97.b7] (step 6) 6. If the evaporator was previously drained, vent and fill the evaporator and chilled water circuit. When all air is removed from the system (including each pass), install the vent plugs in the evaporator water boxes.
[p97.b8] (step 7) 7. Check the adjustment and operation of each safety and operating control.
[p97.b9] (step 8) 8. Close all disconnect switches.
[p97.b10] (step 9) 9. Refer to the sequence for daily unit startup for the remainder of the seasonal startup.
[p97.b11] Start-Up and Shutdown
[p97.b12] System Restart After Extended Shutdown
[p97.b13] Follow the procedures below to restart the unit after extended shutdown:
[p97.b14] (step 1) 1. Verify that the liquid line service valves, oil line, compressor discharge service valves and suction service valves are open (backseated).
[p97.b15] NOTICE: Compressor Damage!
[p97.b16] Catastrophic damage to the compressor will occur if the oil line shut off valve or the isolation valves are left closed on unit start-up.
[p97.b17] (step 2) 2. Check the oil separator oil level (see Maintenance Procedures section).
[p97.b18] (step 3) 3. Fill the evaporator water circuit. Vent the system while it is being filled. Open the vent on the top of the evaporator and condenser while filling and close when filling is completed.
[p97.b19] NOTICE: Proper Water Treatment!
[p97.b20] The use of untreated or improperly treated water could result in scaling, erosion, corrosion, algae or slime. It is recommended that the services of a qualified water treatment specialist be engaged to determine what water treatment, if any, is required. Trane assumes no responsibility for equipment failures which result from untreated or improperly treated water, or saline or brackish water.
[p97.b21] (step 4) 4. Close the fused-disconnect switches that provides power to the chilled water pump.
[p97.b22] (step 5) 5. Start the evaporator water pump and, while water is circulating, inspect all piping for leakage. Make any necessary repairs before starting the unit.
[p97.b23] (step 6) 6. While the water is circulating, adjust the water flows and check the water pressure drops through the evaporator. Refer to “Water System Flow Rates” and “Water System Pressure Drop”.
[p97.b24] (step 7) 7. Adjust the flow switch on the evaporator piping for proper operation.
[p97.b25] (step 8) 8. Stop the water pump. The unit is now ready for start- up as described in “Start-Up Procedures”.
[p97.b26] RTAC-SVX01N-EN 97
=== page 98 ===
[p98.b1] Start-Up and Shutdown
[p98.b2] Sequence of Operation
[p98.b3] Figure 47. Sequence of operations
[p98.b4] 98 RTAC-SVX01N-EN
=== page 99 ===
[p99.b1] Start-Up and Shutdown
[p99.b2] RTAC-SVX01N-EN 99
=== page 100 ===
[p100.b1] Start-Up and Shutdown
[p100.b2] Figure 48. Sequence of operations
[p100.b3] 100 RTAC-SVX01N-EN
=== page 101 ===
[p101.b1] Start-Up and Shutdown
[p101.b2] RTAC-SVX01N-EN 101
=== page 102 ===
[p102.b1] Maintenance
[p102.b2] Perform all maintenance procedures and inspections at the recommended intervals. This will prolong the life of the chiller and minimize the possibility of costly failures.
[p102.b3] Use the “Operator’s Log”, such as that show in chapter “Log and Check Sheet,” p. 126 to record an operating history for unit. The log serves as a valuable diagnostic tool for service personnel. By observing trends in operating conditions, an operator can anticipate and prevent problem situations before they occur. If unit does not operate properly during maintenance inspections, see “Diagnostics,” p. 105.
[p102.t1.r1] column 1: WARNING
[p102.t1.r2] column 1: Hazardous Voltage w/Capacitors! Failure to disconnect power and discharge capacitors before servicing could result in death or serious injury. Disconnect all electric power, including remote disconnects and discharge all motor start/run capacitors before servicing. Follow proper lockout/ tagout procedures to ensure the power cannot be inadvertently energized. For variable frequency drives or other energy storing components provided by Trane or others, refer to the appropriate manufacturer’s literature for allowable waiting periods for discharge of capacitors. Verify with an appropriate voltmeter that all capacitors have discharged. For additional information regarding the safe discharge of capacitors, see PROD-SVB06A-EN | column 2:  | WARNING (same as row above): WARNING
[p102.b4] After unit has been operating for approximately 30 minutes and system has stabilized, check the operating conditions and complete procedures below:
[p102.b5] Weekly
[p102.b6] While unit is running in stable conditions.
[p102.b7] (step 1) 1. Check MP pressure for evaporator, condenser and intermediate oil.
[p102.b8] (step 2) 2. Observe liquid line sight glass on EXV.
[p102.b9] (step 3) 3. If liquid line sight glass has bubbles measure the subcooling entering the EXV. The subcooling should never be less than 4°F under any circumstances.
[p102.b10] Important: A clear sightglass alone does not mean that the system is properly charged. Also check the rest of the system operating conditions.
[p102.b11] (step 4) 4. Inspect the entire system for unusual conditions and inspect the condenser coils for dirt and debris. If the coils are dirty, refer to coil cleaning.
[p102.b12] Monthly
[p102.b13] (step 1) 1. Perform all weekly maintenance procedures.
[p102.b14] (step 2) 2. Record the system subcooling.
[p102.b15] (step 3) 3. Make any repairs necessary.
[p102.b16] Annual
[p102.b17] (step 1) 1. Perform all weekly and monthly procedures.
[p102.b18] (step 2) 2. Check oil sump oil level while unit is off.
[p102.b19] Note: Routine changing of oil is not required. Use an oil analysis to determine condition of oil.
[p102.b20] (step 3) 3. Have a qualified laboratory perform a compressor oil analysis to determine system moisture content and acid level. This analysis is a valuable diagnostic tool.
[p102.b21] (step 4) 4. Contact a qualified service organization to leak test the chiller, to check operating and safety controls, and to inspect electrical components for deficiencies.
[p102.b22] (step 5) 5. Inspect all piping components for leakage and damage. Clean out any inline strainers.
[p102.b23] (step 6) 6. Clean and repaint any areas that show signs of corrosion.
[p102.b24] (step 7) 7. Clean the condenser coils.
[p102.b25] (step 8) 8. Check and tighten all electrical connections as necessary.
[p102.b26] Refrigerant and Oil Charge Management
[p102.b27] Proper oil and refrigerant charge is essential for proper unit operation, unit performance, and environmental protection. Only trained and licensed service personnel should service the chiller.
[p102.b28] Table 64 lists baseline measurements for RTAC units running at AHRI standard operating conditions. If chiller measurements vary significantly from values listed below, problems may exist with refrigerant and oil charge levels. Contact your local Trane office.
[p102.b29] Note: Low temperature applications units will have values that vary from Table 64. Contact your local Trane office for more information.
[p102.b30] Table 64. Typical RTAC baselines (AHRI conditions)
[p102.b31] Measurement Baseline
[p102.b32] Evaporator Pressure 49.5 psia
[p102.b33] Evaporator Approach 3.5°F
[p102.b34] EXV Position 45-50%
[p102.b35] Evaporator - entering 54°
[p102.b36] Evaporator - leaving 44°
[p102.b37] Discharge Superheat 26.6°F
[p102.b38] Condenser Pressure 226 psia
[p102.b39] Subcooling 18-23°F
[p102.b40] 102 RTAC-SVX01N-EN
=== page 103 ===
[p103.b1] Lubrication System
[p103.b2] The lubrication system has been designed to keep most of the oil lines filled with oil as long as there is a proper oil level in the oil sump.
[p103.b3] Oil Sump Level Check
[p103.b4] Oil system consists of the following components:
[p103.b5] • Compressor
[p103.b6] • Oil separator
[p103.b7] • Discharge line with service valve
[p103.b8] • Oil line from separator to compressor
[p103.b9] • Oil line drain (lowest point in system)
[p103.b10] • Oil cooler - optional
[p103.t1.r1] column 1: WARNING
[p103.t1.r2] column 1: Hazardous Chemicals! Failure to follow all safety instructions below could result in death or serious injury. Coil cleaning agents can be either acidic or highly alkaline and can burn severely if contact with skin occurs. Handle chemical carefully and avoid contact with skin. ALWAYS wear Personal Protective Equipment (PPE) including goggles or face shield, chemical resistant gloves, boots, apron or suit as required. For personal safety refer to the cleaning agent manufacturer’s Materials Safety Data Sheet and follow all recommended safe handling practices. | column 2:  | WARNING (same as row above): WARNING
[p103.b11] • Oil temperature sensor
[p103.b12] • Oil line shut off valve with flare service connection
[p103.b13] • Oil filter (internal to compressor) with flare fitting service connection and schrader valve
[p103.b14] • Oil flow control valve (internal to the compressor after the filter)
[p103.b15] • Oil return line from evaporator with shut off valve and strainer
[p103.b16] Refer to Table 1, p. 10 throughTable 10, p. 19 for the standard oil charge for each circuit.
[p103.b17] Note: It is recommended to check the oil level in the sump using a sight glass or a manometer, attached to charging hoses.
[p103.b18] Table 65. Oil charging data
[p103.b19] Normal quantity of oil in refrigeration system (evaporator/ condenser) lb (gal)
[p103.b20] Approximate sump oil level after running “normal” conditions (in)
[p103.b21] Circuit (Tons)
[p103.b22] 70 7 1.1 (0.14)
[p103.b23] 85 6 1.1 (0.14)
[p103.b24] 100 7 1.8 (0.23)
[p103.b25] 120 7 1.8 (0.23)
[p103.b26] 170 8 3.5 (0.44)
[p103.b27] 200 8 3.5 (0.44)
[p103.b28] 240 8 3.5 (0.44)
[p103.b29] (step 1) 1. To measure oil level, use the oil drain valve on the oil line and a service valve on the discharge line. This measurement can only be made when the circuit is not running.
[p103.b30] Note: The level is measured from the bottom of the separator and 1” must be subtracted for the thickness of the bottom plate.
[p103.b31] (step 2) 2. The initial oil charge should be approximately at the level in the above chart. This is the approximate oil level if all the oil is in the oil lines, filter and oil sump
[p103.b32] Maintenance [p103.b33] and the unit is in vacuum so that there is no refrigerant dissolved in the oil.
[p103.b34] (step 3) 3. After the unit has run for a while, the oil level in the sump can vary greatly. However, if the unit has run “normal” conditions for a long time the level should resemble the level in the above chart.
[p103.b35] • +1” to – 4” (25 to -101mm) is acceptable
[p103.b36] Important: If levels are outside these ranges, contact your local Trane office.
[p103.b37] Condenser Maintenance
[p103.b38] Condenser Coil Cleaning
[p103.b39] Clean the condenser coils at least once a year or more frequently if the unit is in a “dirty” environment. A clean condenser coil will help to maintain chiller operating efficiency. Follow the detergent manufacturer's instructions to avoid damaging the condenser coils.
[p103.b40] To clean the condenser coils use a soft brush and a sprayer such as a garden pump type or a high-pressure type. A high quality detergent such as Trane Coil Cleaner (Part No. CHM-00255) is recommended.
[p103.b41] Note: If detergent mixture is strongly alkaline (pH value greater than 8.5, an inhibitor must be added).
[p103.b42] RTAC-SVX01N-EN 103
=== page 104 ===
[p104.b1] Maintenance
[p104.b2] Travel Restraint
[p104.t1.r1] column 1: WARNING
[p104.t1.r2] column 1: Falling Off Equipment! Failure to use travel restraint slots and equipment as described below could result in death or serious injury. This unit is built with travel restraint slots located on unit top that MUST be used during servicing. These slots are to be used with travel restraint equipment that will not allow an individual to reach the unit edge. However such equipment will NOT prevent falling to the ground, for they are NOT designed to withstand the force of a falling individual. | column 2:  | WARNING (same as row above): WARNING
[p104.b3] This unit is built with travel restraint slots located on unit top that must be used during servicing. See Figure 49.
[p104.b4] Figure 49. Roof view — travel restraint slots
[p104.b5] Travel Restraint Slots
[p104.b6] 104 RTAC-SVX01N-EN
=== page 105 ===
[p105.b1] Diagnostics
[p105.b2] Legend to Diagnostics Table
[p105.b3] Active Modes [Inactive Modes]: States the modes or periods of operation that the diagnostic is active in and, as necessary, those modes or periods that it is specifically not active in as an exception to the active modes. The inactive modes are enclosed in brackets, [ ]. Note that the modes used in this column are internal and not generally annunciated to any of the formal mode displays
[p105.b4] Legacy Hex Code: 3 digit hexadecimal code used on all past products to uniquely identify diagnostics.
[p105.b5] Diagnostic Name and Source: Name of Diagnostic and its source. Note that this is the exact text used in the User Interface and/or Service Tool displays.
[p105.b6] Criteria: Quantitatively defines the criteria used in generating the diagnostic and, if nonlatching, the criteria for auto reset. If more explanation is necessary a hot link to the Functional Specification is used.
[p105.b7] Affects Target: Defines the “target” or what is affected by the diagnostic. Usually either the entire Chiller, or a particular Circuit or Compressor is affected by the diagnostic (the same one as the source), but in special cases functions are modified or disabled by the diagnostic. None implies that there is no direct affect to the chiller, sub components or functional operation.
[p105.b8] Reset Level: Defines the lowest level of manual diagnostic reset command which can clear the diagnostic. The manual diagnostic reset levels in order of priority are: Local or Remote. For example, a diagnostic that has a reset level of Remote, can be reset by either a remote diagnostic reset command or by a local diagnostic reset command.
[p105.b9] Severity: Defines the severity of the above effect. Immediate means immediate shutdown of the effected portion, Normal means normal or friendly shutdown of the effected portion, Special Mode means a special mode of operation (limp along) is invoked, but without shutdown, and Info means an Informational Note or Warning is generated.
[p105.b10] Help Text: Provides for a brief description of what kind of problems might cause this diagnostic to occur. Both control system component related problems as well as chiller application related problems are addressed (as can possibly be anticipated). These help messages will be updated with accumulated field experience with the chillers.
[p105.b11] Persistence: Defines whether or not the diagnostic and its effects are to be manually reset (Latched), or can be either manually or automatically reset (Nonlatched).
[p105.b12] Starter Diagnostics
[p105.b13] Table 66. Starter diagnostics
[p105.b14] Active Modes [Inactive Modes] Criteria Reset Level Motor Current Overload - Compressor 1A Circuit Immediate Latch Cprsr Energized
[p105.b15] Diagnostic Name and Source Affects Target Severity Persistence
[p105.b16] Compressor current exceeded overload time vs. trip characteristic. For A/C products Must trip = 140% RLA, Must hold=125%, nominal trip 132.5% in 30 seconds Local
[p105.b17] Motor Current Overload - Compressor 1B Circuit Immediate Latch Cprsr Energized
[p105.b18] Compressor current exceeded overload time vs. trip characteristic. For A/C products Must trip = 140% RLA, Must hold=125%, nominal trip 132.5% in 30 seconds Local
[p105.b19] Motor Current Overload - Compressor 2A Circuit Immediate Latch Cprsr Energized
[p105.b20] Compressor current exceeded overload time vs. trip characteristic. For A/C products Must trip = 140% RLA, Must hold=125%, nominal trip 132.5% in 30 seconds Local
[p105.b21] Motor Current Overload - Compressor 2B Circuit Immediate Latch Cprsr Energized
[p105.b22] Compressor current exceeded overload time vs. trip characteristic. For A/C products Must trip = 140% RLA, Must hold=125%, nominal trip 132.5% in 30 seconds Local
[p105.b23] Over Voltage Chiller Normal NonLatch Pre-Start and Any Ckt(s) Energzd
[p105.b24] Nom. trip: 60 seconds at greater than 112.5%, 2.5%, Auto Reset at 109% or less. Remote
[p105.b25] (step 3a) a) No current was sensed on one or two of the current transformer inputs while running or starting (See Nonlatching Power Loss Diagnostic for all three phases lost while running). Must hold = 20% RLA. Must trip = 5% RLA. Time to trip shall be longer than guaranteed reset on Starter Module at a minimum, 3 seconds maximum. Actual design trip point is 10%. The actual design trip time is 2.64 seconds. b) If Phase reversal protection is enabled and current is not sensed on one or more current transformer inputs. Logic will detect and trip in a maximum of 0.3 second from compressor start.
[p105.b26] Start Sequence and Run modes
[p105.b27] Phase Loss - Compressor 1A Cprsr Immediate Latch
[p105.b28] Local
[p105.b29] RTAC-SVX01N-EN 105
=== page 106 ===
[p106.b1] Diagnostics
[p106.b2] Table 66. Starter diagnostics (continued)
[p106.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p106.b4] Diagnostic Name and Source Affects Target Severity Persistence
[p106.b5] (step 3a) a) No current was sensed on one or two of the current transformer inputs while running or starting (See Nonlatching Power Loss Diagnostic for all three phases lost while running). Must hold = 20% RLA. Must trip = 5% RLA. Time to trip shall be longer than guaranteed reset on Starter Module at a minimum, 3 seconds maximum. Actual design trip point is 10%. The actual design trip time is 2.64 seconds. b) If Phase reversal protection is enabled and current is not sensed on one or more current transformer inputs. Logic will detect and trip in a maximum of 0.3 second from compressor start
[p106.b6] Start Sequence and Run modes
[p106.b7] Phase Loss - Compressor 1B Cprsr Immediate Latch
[p106.b8] Local
[p106.b9] (step 3a) a) No current was sensed on one or two of the current transformer inputs while running or starting (See Nonlatching Power Loss Diagnostic for all three phases lost while running). Must hold = 20% RLA. Must trip = 5% RLA. Time to trip shall be longer than guaranteed reset on Starter Module at a minimum, 3 seconds maximum. Actual design trip point is 10%. The actual design trip time is 2.64 seconds. b) If Phase reversal protection is enabled and current is not sensed on one or more current transformer inputs. Logic will detect and trip in a maximum of 0.3 second from compressor start
[p106.b10] Start Sequence and Run modes
[p106.b11] Phase Loss - Compressor 2A Cprsr Immediate Latch
[p106.b12] Local
[p106.b13] (step 3a) a) No current was sensed on one or two of the current transformer inputs while running or starting (See Nonlatching Power Loss Diagnostic for all three phases lost while running). Must hold = 20% RLA. Must trip = 5% RLA. Time to trip shall be longer than guaranteed reset on Starter Module at a minimum, 3 seconds maximum. Actual design trip point is 10%. The actual design trip time is 2.64 seconds. b) If Phase reversal protection is enabled and current is not sensed on one or more current transformer inputs. Logic will detect and trip in a maximum of 0.3 second from compressor start
[p106.b14] Start Sequence and Run modes
[p106.b15] Phase Loss - Compressor 2B Cprsr Immediate Latch
[p106.b16] Local
[p106.b17] Compressor energized to transition command [All Other Times]
[p106.b18] A phase reversal was detected on the incoming current. On a compressor startup the phase reversal logic must detect and trip in a maximum of 0.3 second from compressor start. Local
[p106.b19] Phase Reversal - Compressor 1A Cprsr Immediate Latch
[p106.b20] Compressor energized to transition command [All Other Times]
[p106.b21] A phase reversal was detected on the incoming current. On a compressor startup the phase reversal logic must detect and trip in a maximum of 0.3 second from compressor start. Local
[p106.b22] Phase Reversal - Compressor 1B Cprsr Immediate Latch
[p106.b23] Compressor energized to transition command [All Other Times]
[p106.b24] A phase reversal was detected on the incoming current. On a compressor startup the phase reversal logic must detect and trip in a maximum of 0.3 second from compressor start. Local
[p106.b25] Phase Reversal - Compressor 2A Cprsr Immediate Latch
[p106.b26] Compressor energized to transition command [All Other Times]
[p106.b27] A phase reversal was detected on the incoming current. On a compressor startup the phase reversal logic must detect and trip in a maximum of 0.3 second from compressor start. Local
[p106.b28] Phase Reversal - Compressor 2B Cprsr Immediate Latch
[p106.b29.1] The compressor had previously established currents while running and then all three phases of current were lost. Design: Less than 10% RLA, trip in 2.64 seconds. This diagnostic will preclude the Phase Loss Diagnostic and the Transition Complete Input Opened Diagnostic from being called out. To prevent this diagnostic from occurring with the intended disconnect of main power, the minimum time to trip must be greater than the guaranteed reset time of the Starter module. Note: This diagnostic prevents nuisance latching diagnostics due to a momentary power loss - It does not protect motor/compressor from uncontrolled power reapplication. See Momentary Power Loss Diagnostic for this protection.
[p106.b29.2] This diagnostic is not active during the start mode before the transition complete input is proven. Thus a random power loss during a start would result in either a “Starter Fault Type 3" or a “Starter Did Not Transition” latching diagnostic.
[p106.b30] All compressor running modes [all compressor starting and non-running modes]
[p106.b31] Power Loss - Compressor 1A Cprsr Immediate NonLatch
[p106.b32] Remote
[p106.b33] 106 RTAC-SVX01N-EN
=== page 107 ===
[p107.b1] Diagnostics
[p107.b2] Table 66. Starter diagnostics (continued)
[p107.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p107.b4] Diagnostic Name and Source Affects Target Severity Persistence
[p107.b5] All compressor running modes [all compressor starting and non-running modes]
[p107.b6] The compressor had previously established currents while running and then all three phases of current were lost. Design: Less than 10% RLA, trip in 2.64 seconds. This diagnostic will preclude the Phase Loss Diagnostic and the Transition Complete Input Opened Diagnostic from being called out. To prevent this diagnostic from occurring with the intended disconnect of main power, the minimum time to trip must be greater than the guaranteed reset time of the Starter module.
[p107.b7] Power Loss - Compressor 1B Cprsr Immediate NonLatch
[p107.b8] Remote
[p107.b9] All compressor running modes [all compressor starting and non-running modes]
[p107.b10] The compressor had previously established currents while running and then all three phases of current were lost. Design: Less than 10% RLA, trip in 2.64 seconds. This diagnostic will preclude the Phase Loss Diagnostic and the Transition Complete Input Opened Diagnostic from being called out. To prevent this diagnostic from occurring with the intended disconnect of main power, the minimum time to trip must be greater than the guaranteed reset time of the Starter module.
[p107.b11] Power Loss - Compressor 2A Cprsr Immediate NonLatch
[p107.b12] Remote
[p107.b13] All compressor running modes [all compressor starting and non-running modes]
[p107.b14] The compressor had previously established currents while running and then all three phases of current were lost. Design: Less than 10% RLA, trip in 2.64 seconds. This diagnostic will preclude the Phase Loss Diagnostic and the Transition Complete Input Opened Diagnostic from being called out. To prevent this diagnostic from occurring with the intended disconnect of main power, the minimum time to trip must be greater than the guaranteed reset time of the Starter module.
[p107.b15] Power Loss - Compressor 2B Cprsr Immediate NonLatch
[p107.b16] Remote
[p107.b17] Severe Current Imbalance - Compressor 1A Circuit Immediate Latch All Running Modes A 30% Current Imbalance has been detected on one phase relative to the average of all 3 phases for 90 continuous seconds. Local
[p107.b18] Severe Current Imbalance - Compressor 1B Circuit Immediate Latch All Running Modes A 30% Current Imbalance has been detected on one phase relative to the average of all 3 phases for 90 continuous seconds. Local
[p107.b19] Severe Current Imbalance - Compressor 2A Circuit Immediate Latch All Running Modes A 30% Current Imbalance has been detected on one phase relative to the average of all 3 phases for 90 continuous seconds Local
[p107.b20] Severe Current Imbalance - Compressor 2B Circuit Immediate Latch All Running Modes A 30% Current Imbalance has been detected on one phase relative to the average of all 3 phases for 90 continuous seconds. Local
[p107.b21] While in the Starter Dry Run Mode either 50% Line Voltage was sensed at the Potential Transformers or 10% RLA Current was sensed at the Current Transformers. Local
[p107.b22] Starter 1A Dry Run Test Cprsr Immediate Latch Starter Dry Run Mode
[p107.b23] While in the Starter Dry Run Mode either 50% Line Voltage was sensed at the Potential Transformers or 10% RLA Current was sensed at the Current Transformers. Local
[p107.b24] Starter 1B Dry Run Test Cprsr Immediate Latch Starter Dry Run Mode
[p107.b25] While in the Starter Dry Run Mode either 50% Line Voltage was sensed at the Potential Transformers or 10% RLA Current was sensed at the Current Transformers. Local
[p107.b26] Starter 2A Dry Run Test Cprsr Immediate Latch Starter Dry Run Mode
[p107.b27] While in the Starter Dry Run Mode either 50% Line Voltage was sensed at the Potential Transformers or 10% RLA Current was sensed at the Current Transformers. Local
[p107.b28] Starter 2B Dry Run Test Cprsr Immediate Latch Starter Dry Run Mode
[p107.b29] Detected compressor currents greater than 10% RLA on any or all phases when the compressor was commanded off. Detection time shall be 5 second minimum and 10 seconds maximum. On detection and until the controller is manually reset: generate diagnostic, energize the appropriate alarm relay, continue to energize the Evap Pump Output, continue to command the affected compressor off, fully unload the effected compressor and command a normal stop to all other compressors. For as long as current continues, perform liquid level and fan control on the circuit effected.
[p107.b30] Starter Contactor not Energized [Starter Contactor Energized]
[p107.b31] Starter Contactor Interrupt Failure - Compressor 2A Chiller Special Mode Latch
[p107.b32] Local
[p107.b33] RTAC-SVX01N-EN 107
=== page 108 ===
[p108.b1] Diagnostics
[p108.b2] Table 66. Starter diagnostics (continued)
[p108.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p108.b4] Diagnostic Name and Source Affects Target Severity Persistence
[p108.b5] Detected compressor currents greater than 10% RLA on any or all phases when the compressor was commanded off. Detection time shall be 5 second minimum and 10 seconds maximum. On detection and until the controller is manually reset: generate diagnostic, energize the appropriate alarm relay, continue to energize the Evap Pump Output, continue to command the affected compressor off, fully unload the effected compressor and command a normal stop to all other compressors. For as long as current continues, perform liquid level and fan control on the circuit effected.
[p108.b6] Starter Contactor not Energized [Starter Contactor Energized]
[p108.b7] Starter Contactor Interrupt Failure - Compressor 1A Chiller Special Mode Latch
[p108.b8] Local
[p108.b9] Detected compressor currents greater than 10% RLA on any or all phases when the compressor was commanded off. Detection time shall be 5 second minimum and 10 seconds maximum. On detection and until the controller is manually reset: generate diagnostic, energize the appropriate alarm relay, continue to energize the Evap Pump Output, continue to command the affected compressor off, fully unload the effected compressor and command a normal stop to all other compressors. For as long as current continues, perform liquid level and fan control on the circuit effected.
[p108.b10] Starter Contactor not Energized [Starter Contactor Energized]
[p108.b11] Starter Contactor Interrupt Failure - Compressor 1B Chiller Special Mode Latch
[p108.b12] Local
[p108.b13] Detected compressor currents greater than 10% RLA on any or all phases when the compressor was commanded off. Detection time shall be 5 second minimum and 10 seconds maximum. On detection and until the controller is manually reset: generate diagnostic, energize the appropriate alarm relay, continue to energize the Evap Pump Output, continue to command the affected compressor off, fully unload the effected compressor and command a normal stop to all other compressors. For as long as current continues, perform liquid level and fan control on the circuit effected.
[p108.b14] Starter Contactor not Energized [Starter Contactor Energized]
[p108.b15] Starter Contactor Interrupt Failure - Compressor 2B Chiller Special Mode Latch
[p108.b16] Local
[p108.b17] The Starter Module did not receive a transition complete signal in the designated time from its command to transition. The must hold time from the Starter Module transition command is 1 second. The Must trip time from the transition command is 6 seconds. Actual design is 2.5 seconds. This diagnostic is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters.
[p108.b18] Starter Did Not Transition - Compressor 1A Cprsr Immediate Latch On the first check after transition.
[p108.b19] Local
[p108.b20] The Starter Module did not receive a transition complete signal in the designated time from its command to transition. The must hold time from the Starter Module transition command is 1 second. The Must trip time from the transition command is 6 seconds. Actual design is 2.5 seconds. This diagnostic is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters.
[p108.b21] Starter Did Not Transition - Compressor 1B Cprsr Immediate Latch On the first check after transition.
[p108.b22] Local
[p108.b23] The Starter Module did not receive a transition complete signal in the designated time from its command to transition. The must hold time from the Starter Module transition command is 1 second. The Must trip time from the transition command is 6 seconds. Actual design is 2.5 seconds. This diagnostic is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters.
[p108.b24] Starter Did Not Transition - Compressor 2A Cprsr Immediate Latch On the first check after transition.
[p108.b25] Local
[p108.b26] The Starter Module did not receive a transition complete signal in the designated time from its command to transition. The must hold time from the Starter Module transition command is 1 second. The Must trip time from the transition command is 6 seconds. Actual design is 2.5 seconds. This diagnostic is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters.
[p108.b27] Starter Did Not Transition - Compressor 2B Cprsr Immediate Latch On the first check after transition.
[p108.b28] Local
[p108.b29] This is a specific starter test where 1M(1K1) is closed first and a check is made to ensure that there are no currents detected by the CT's. If currents are detected when only 1M is closed first at start, then one of the other contactors is shorted.
[p108.b30] Starter Fault Type I - Compressor 1A Cprsr Immediate Latch Starting - Y Delta Starters Only
[p108.b31] Local
[p108.b32] This is a specific starter test where 1M(1K1) is closed first and a check is made to ensure that there are no currents detected by the CT's. If currents are detected when only 1M is closed first at start, then one of the other contactors is shorted.
[p108.b33] Starter Fault Type I - Compressor 1B Cprsr Immediate Latch Starting - Y Delta Starters Only
[p108.b34] Local
[p108.b35] This is a specific starter test where 1M(1K1) is closed first and a check is made to ensure that there are no currents detected by the CT's. If currents are detected when only 1M is closed first at start, then one of the other contactors is shorted.
[p108.b36] Starter Fault Type I - Compressor 2A Cprsr Immediate Latch Starting - Y Delta Starters Only
[p108.b37] Local
[p108.b38] 108 RTAC-SVX01N-EN
=== page 109 ===
[p109.b1] Diagnostics
[p109.b2] Table 66. Starter diagnostics (continued)
[p109.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p109.b4] Diagnostic Name and Source Affects Target Severity Persistence
[p109.b5] This is a specific starter test where 1M(1K1) is closed first and a check is made to ensure that there are no currents detected by the CT's. If currents are detected when only 1M is closed first at start, then one of the other contactors is shorted.
[p109.b6] Starter Fault Type I - Compressor 2B Cprsr Immediate Latch Starting - Y Delta Starters Only
[p109.b7] Local
[p109.b8] (step 3a) a. This is a specific starter test where the Shorting Contactor (1K3) is individually energized and a check is made to ensure that there are no currents detected by the CT's. If current is detected when only S is energized at Start, then 1M is shorted. b. This test in a. above applies to all forms of starters (Note: It is understood that many starters do not connect to the Shorting Contactor.).
[p109.b9] Starter Fault Type II - Compressor 1A Cprsr Immediate Latch Starting All types of starters
[p109.b10] Local
[p109.b11] (step 3a) a. This is a specific starter test where the Shorting Contactor (1K3) is individually energized and a check is made to ensure that there are no currents detected by the CT's. If current is detected when only S is energized at Start, then 1M is shorted. b. This test in a. above applies to all forms of starters (Note: It is understood that many starters do not connect to the Shorting Contactor.).
[p109.b12] Starter Fault Type II - Compressor 1B Cprsr Immediate Latch Starting - All types of starters
[p109.b13] Local
[p109.b14] (step 3a) a. This is a specific starter test where the Shorting Contactor (1K3) is individually energized and a check is made to ensure that there are no currents detected by the CT's. If current is detected when only S is energized at Start, then 1M is shorted. b. This test in a. above applies to all forms of starters (Note: It is understood that many starters do not connect to the Shorting Contactor.).
[p109.b15] Starter Fault Type II - Compressor 2A Cprsr Immediate Latch Starting - All types of starters
[p109.b16] Local
[p109.b17] (step 3a) a. This is a specific starter test where the Shorting Contactor (1K3) is individually energized and a check is made to ensure that there are no currents detected by the CT's. If current is detected when only S is energized at Start, then 1M is shorted. b. This test in a. above applies to all forms of starters (Note: It is understood that many starters do not connect to the Shorting Contactor.).
[p109.b18] Starter Fault Type II - Compressor 2B Cprsr Immediate Latch Starting - All types of starters
[p109.b19] Local
[p109.b20] As part of the normal start sequence to apply power to the compressor, the Shorting Contactor (1K3) and then the Main Contactor (1K1) were energized. 1.6 seconds later there were no currents detected by the CT's for the last 1.2 Seconds on all three phases. The test above applies to all forms of starters except Adaptive Frequency Drives.
[p109.b21] Starting [Adaptive Frequency Starter Type]
[p109.b22] Starter Fault Type III - Compressor 1A Cprsr Immediate Latch
[p109.b23] Local
[p109.b24] As part of the normal start sequence to apply power to the compressor, the Shorting Contactor (1K3) and then the Main Contactor (1K1) were energized. 1.6 seconds later there were no currents detected by the CT's for the last 1.2 seconds on all three phases. The test above applies to all forms of starters except Adaptive Frequency Drives.
[p109.b25] Starting [Adaptive Frequency Starter Type]
[p109.b26] Starter Fault Type III - Compressor 1B Cprsr Immediate Latch
[p109.b27] Local
[p109.b28] As part of the normal start sequence to apply power to the compressor, the Shorting Contactor (1K3) and then the Main Contactor (1K1) were energized. 1.6 seconds later there were no currents detected by the CT's for the last 1.2 seconds on all three phases. The test above applies to all forms of starters except Adaptive Frequency Drives.
[p109.b29] Starting [Adaptive Frequency Starter Type]
[p109.b30] Starter Fault Type III - Compressor 2A Cprsr Immediate Latch
[p109.b31] Local
[p109.b32] As part of the normal start sequence to apply power to the compressor, the Shorting Contactor (1K3) and then the Main Contactor (1K1) were energized. 1.6 seconds later there were no currents detected by the CT's for the last 1.2 seconds on all three phases. The test above applies to all forms of starters except Adaptive Frequency Drives.
[p109.b33] Starting [Adaptive Frequency Starter Type]
[p109.b34] Starter Fault Type III - Compressor 2B Cprsr Immediate Latch
[p109.b35] Local
[p109.b36] The Transition Complete input was found to be opened with the compressor motor running after a successful completion of transition. This is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters. To prevent this diagnostic from occurring as the result of a power loss to the contactors, the minimum time to trip must be greater than the trip time for the power loss diagnostic.
[p109.b37] Transition Complete Input Opened - Compressor 1A Cprsr Immediate Latch All running modes
[p109.b38] Local
[p109.b39] The Transition Complete input was found to be opened with the compressor motor running after a successful completion of transition. This is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters. To prevent this diagnostic from occurring as the result of a power loss to the contactors, the minimum time to trip must be greater than the trip time for the power loss diagnostic.
[p109.b40] Transition Complete Input Opened - Compressor 1B Cprsr Immediate Latch All running modes
[p109.b41] Local
[p109.b42] RTAC-SVX01N-EN 109
=== page 110 ===
[p110.b1] Diagnostics
[p110.b2] Table 66. Starter diagnostics (continued)
[p110.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p110.b4] Diagnostic Name and Source Affects Target Severity Persistence
[p110.b5] The Transition Complete input was found to be opened with the compressor motor running after a successful completion of transition. This is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters. To prevent this diagnostic from occurring as the result of a power loss to the contactors, the minimum time to trip must be greater than the trip time for the power loss diagnostic.
[p110.b6] Transition Complete Input Opened - Compressor 2A Cprsr Immediate Latch All running modes
[p110.b7] Local
[p110.b8] The Transition Complete input was found to be opened with the compressor motor running after a successful completion of transition. This is active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line Starters. To prevent this diagnostic from occurring as the result of a power loss to the contactors, the minimum time to trip must be greater than the trip time for the power loss diagnostic.
[p110.b9] Transition Complete Input Opened - Compressor 2B Cprsr Immediate Latch All running modes
[p110.b10] Local
[p110.b11] Transition Complete Input Shorted - Compressor 1A Cprsr Immediate Latch Pre-Start The Transition Complete input was found to be shorted before the compressor was started. This is active for all electromechanical starters. Local
[p110.b12] Transition Complete Input Shorted - Compressor 1B Cprsr Immediate Latch Pre-Start The Transition Complete input was found to be shorted before the compressor was started. This is active for all electromechanical starters. Local
[p110.b13] Transition Complete Input Shorted - Compressor 2A Cprsr Immediate Latch Pre-Start The Transition Complete input was found to be shorted before the compressor was started. This is active for all electromechanical starters. Local
[p110.b14] Transition Complete Input Shorted - Compressor 2B Cprsr Immediate Latch Pre-Start The Transition Complete input was found to be shorted before the compressor was started. This is active for all electromechanical starters. Local
[p110.b15] Under Voltage Chiller Normal NonLatch Pre-Start and Any Ckt(s) Energzd
[p110.b16] Nom. trip: 60 seconds at less than 87.5%, 2.8% at 200V 1.8% at 575V, Auto Reset at 90% or greater. Remote
[p110.b17] Main Processor Diagnostics
[p110.b18] Table 67. Main processor diagnostics
[p110.b19] Active Modes [Inactive Modes] Criteria Reset Level
[p110.b20] Diagnostic Name Affects Target Severity Persist- ence
[p110.b21] The BAS was setup as “installed” at the MP and the Comm 3 llid lost communications with the BAS for 15 contiguous minutes after it had been established. Refer to Section on Setpoint Arbitration to determine how setpoints and operating modes may be effected by the comm loss. The chiller follows the value of the Tracer Default Run Command which can be previously written by Tracer and stored nonvolatilely by the MP (either use local or shutdown).
[p110.b22] BAS Communication Lost None Special NonLatch All
[p110.b23] Remote
[p110.b24] The BAS was setup as “installed” and the BAS did not communicate with the MP within 15 minutes after power-up. Refer to Section on Setpoint Arbitration to determine how setpoints and operating modes may be effected. Note: The original requirement for this was 2 minutes, but was implemented at 15 minutes for RTAC.
[p110.b25] BAS Failed to Establish Communication None Special NonLatch At power-up
[p110.b26] Remote
[p110.b27] The real time clock had detected loss of its oscillator at some time in the past. Check / replace battery? This diagnostic can be effectively cleared only by writing a new value to the chiller's time clock using the TechView or DynaView's “set chiller time” functions.
[p110.b28] Check Clock Chiller Info Latch All
[p110.b29] Remote
[p110.b30] The MP has received a fault signal from the respective condenser fan Variable Speed Inverter Drive, and unsuccessfully attempted (5 times within 1 minute of each other) to clear the fault. The 4th attempt removes power from the inverter to create a power up reset. If the fault does not clear, the MP will revert to constant speed operation without the use of the inverter's fan. The inverter must be manually bypassed, and fan outputs rebound, for full fixed speed fan operation.
[p110.b31] Condenser Fan Variable Speed Drive Fault - Circuit 1 (Drive 1)
[p110.b32] All inverters on this circuit
[p110.b33] Prestart and Running w/ Variable Spd Fan enabled
[p110.b34] Special Mode Latch
[p110.b35] Remote
[p110.b36] 110 RTAC-SVX01N-EN
=== page 111 ===
[p111.b1] Diagnostics
[p111.b2] Table 67. Main processor diagnostics (continued)
[p111.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p111.b4] Diagnostic Name Affects Target Severity Persist- ence
[p111.b5] The MP has received a fault signal from the respective condenser fan Variable Speed Inverter Drive, and unsuccessfully attempted (5 times within 1 minute of each other) to clear the fault. The 4th attempt removes power from the inverter to create a power up reset. If the fault does not clear, the MP will revert to constant speed operation without the use of the inverter's fan. The inverter must be manually bypassed, and fan outputs rebound, for full fixed speed fan operation.
[p111.b6] Condenser Fan Variable Speed Drive Fault - Circuit 1 Drive 2
[p111.b7] All inverters on this circuit
[p111.b8] Prestart and Running w/ Variable Spd Fan enabled
[p111.b9] Special Mode Latch
[p111.b10] Remote
[p111.b11] The MP has received a fault signal from the respective condenser fan Variable Speed Inverter Drive, and unsuccessfully attempted (5 times within 1 minute of each other) to clear the fault. The 4th attempt removes power from the inverter to create a power up reset. If the fault does not clear, the MP will revert to constant speed operation without the use of the inverter's fan. The inverter must be manually bypassed, and fan outputs rebound, for full fixed speed fan operation.
[p111.b12] Prestart and Running w/ Variable Spd Fan enabled
[p111.b13] Condenser Fan Variable Speed Drive Fault - Circuit 2 (Drive 1)
[p111.b14] All inverters on this circuit
[p111.b15] Special Mode Latch
[p111.b16] Remote
[p111.b17] The MP has received a fault signal from the respective condenser fan Variable Speed Inverter Drive, and unsuccessfully attempted (5 times within 1 minute of each other) to clear the fault. The 4th attempt removes power from the inverter to create a power up reset. If the fault does not clear, the MP will revert to constant speed operation without the use of the inverter's fan. The inverter must be manually bypassed, and fan outputs rebound, for full fixed speed fan operation.
[p111.b18] Condenser Fan Variable Speed Drive Fault - Circuit 2 (Drive 2)
[p111.b19] All inverters on this circuit
[p111.b20] Prestart and Running w/ Variable Spd Fan enabled
[p111.b21] Special Mode Latch
[p111.b22] Remote
[p111.b23] Condenser Refrigerant Pressure Transducer - Circuit 1
[p111.b24] Circuit Immediate Latch All Bad Sensor or LLID Remote
[p111.b25] Condenser Refrigerant Pressure Transducer - Circuit 2
[p111.b26] Circuit Immediate Latch All Bad Sensor or LLID Remote
[p111.b27] Emergency Stop Chiller Immediate Latch All a. EMERGENCY STOP input is open. An external interlock has tripped. Time to trip from input opening to unit stop shall be 0.1 to 1.0 seconds. Local
[p111.b28] Bad Sensor or LLID a. Normal operation, no effects on control. b. Chiller shall remove any Return or Constant Return Chilled Water Reset, if it was in effect. Apply slew rates per Chilled Water Reset spec.
[p111.b29] Evaporator Entering Water Temperature Sensor
[p111.b30] Chilled Water Reset Info Latch All
[p111.b31] Remote
[p111.b32] Evaporator Leaving Water Temperature Sensor Chiller Normal Latch All Bad Sensor or LLID Remote
[p111.b33] Evaporator Liquid Level Sensor - Circuit 1 Circuit Immediate Latch All Bad Sensor or LLID Remote
[p111.b34] Evaporator Liquid Level Sensor - Circuit 2 Circuit Immediate Latch All Bad Sensor or LLID Remote
[p111.b35] Circuit non- running modes [Drain Valve commanded closed]
[p111.b36] This diagnostic is effective only with Remote Evap units. The liquid level of the respective evaporator was not seen to be below the level of -21.2 mm within 5 minutes of the commanded opening of its Drain Valve Solenoid. The diagnostic will not be active if the drain valve is commanded closed.
[p111.b37] Evaporator Rfgt Drain - Circuit 1 Circuit NA Latch
[p111.b38] Remote
[p111.b39] Circuit non- running modes [Drain Valve commanded closed]
[p111.b40] This diagnostic is effective only with Remote Evap units. The liquid level of the respective evaporator was not seen to be below the level of -21.2 mm within 5 minutes of the commanded opening of its Drain Valve Solenoid Valve. The diagnostic will not be active if the drain valve is commanded closed.
[p111.b41] Evaporator Rfgt Drain - Circuit 2 Circuit NA Latch
[p111.b42] Remote
[p111.b43] Evaporator Water Flow (Entering Water Temp) Chiller Immediate Shutdown Latching Any Ckt Energized [No Ckts Energized]
[p111.b44] The entering evaporator water temp fell below the leaving evaporator water temp by more than 2°F for 180°F-sec, minimum trip time 1 minute. Remote
[p111.b45] Evaporator Water Flow (High Approach Temperature)- Circuit 1
[p111.b46] Chiller Immediate Shutdown Latching Ckt Energized [Ckt Not Energized]
[p111.b47] Large evaporator approach temps, low evap sat temps, and presence of liquid refrigerant, suggest this circuit is running with no or reversed evaporator water flow. Remote
[p111.b48] RTAC-SVX01N-EN 111
=== page 112 ===
[p112.b1] Diagnostics
[p112.b2] Table 67. Main processor diagnostics (continued)
[p112.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p112.b4] Diagnostic Name Affects Target Severity Persist- ence
[p112.b5] Evaporator Water Flow (High Approach Temperature)- Circuit 2
[p112.b6] Chiller Immediate Shutdown Latching Ckt Energized [Ckt Not Energized]
[p112.b7] Large evaporator approach temps, low evap sat temps, and presence of liquid refrigerant, suggest this circuit is running with no or reversed evaporator water flow. Remote
[p112.b8] (step 3a) a. The Evaporator water flow switch input was open for more than 6-10 sec (HV binary input) or 20-25* sec (for factory mtd low voltage binary input) b. This diagnostic does not de- energize the evap pump output c. 6-10 seconds of contiguous flow shall clear this diagnostic. d. Even though the pump times out in the STOP modes, this diagnostic shall not be called out in the STOP modes, (with the exception of pump override due to certain off-cycle diagnostics). * could be longer if water temps are rapidly changing warmer
[p112.b9] Whenever Evap Pump is commanded on due to Auto mode and certain off- cycle diagnostics
[p112.b10] Evaporator Water Flow Lost Chiller Immediate NonLatch
[p112.b11] Remote
[p112.b12] Evaporator water flow was not proven within 4:15 (RTAC Rev 20 and earlier) or 20:00 (RTAC Rev 21) of the Evaporator water pump relay being energized. With SW Rev 17.0 and earlier, the diagnostic will de-energize the Evaporator Water Pump output. It will be re-energized if the diagnostic clears with the return of flow and the chiller will be allowed to restart normally (to accommodate external control of pump) With SW Rev 18.0 and later, the pump command status will not be effected. In the case of certain “Off-cycle” diagnostics in which the pump is overridden to on, the delay to callout of the diagnostic is shortened to 4:15.
[p112.b13] Whenever Evap Pump is commanded on due to Auto mode and certain off- cycle diagnostics
[p112.b14] Evaporator Water Flow Overdue Chiller Normal NonLatch
[p112.b15] Remote
[p112.b16] (step 3a) a. Function Not “Enabled”: no diagnostics. b. “Enabled “: Out- Of-Range Low or Hi or bad LLID, set diagnostic, default CWS to next level of priority (e.g. Front Panel SetPoint). This Info diagnostic will automatically reset if the input returns to the normal range.
[p112.b17] External Chilled Water Setpoint None Info NonLatch All
[p112.b18] Remote
[p112.b19] (step 3a) a. Not “Enabled”: no diagnostics. b. “Enabled “: Out-Of-Range Low or Hi or bad LLID, set diagnostic, default CLS to next level of priority (e.g. Front Panel SetPoint. This Info diagnostic will automatically reset if the input returns to the normal range.
[p112.b20] External Current Limit Setpoint None Info NonLatch All
[p112.b21] Remote
[p112.b22] High Differential Refrigerant Pressure - Circuit 1 Circuit Normal Latch Cprsr Energized The system differential pressure for the respective circuit was above 275 Psid for 2 consecutive samples or more than 10 seconds. Remote
[p112.b23] High Differential Refrigerant Pressure - Circuit 2 Circuit Normal Latch Cprsr Energized The system differential pressure for the respective circuit was above 275 Psid for 2 consecutive samples or more than 10 seconds Remote
[p112.b24] The liquid level sensor is seen to be at or near its high end of range for 80 contiguous minutes while the compressor is running. (The diagnostic timer will hold, but not clear when the circuit is off). Design: 80% or more of bit count corresponding to +21.2 mm or more liquid level for 80 minutes)
[p112.b25] High Evaporator Liquid Level - Circuit 1 Circuit Normal Latch Starter Contactor Energized [all Stop modes]
[p112.b26] Remote
[p112.b27] The liquid level sensor is seen to be at or near its high end of range for 80 contiguous minutes while the compressor is running. (The diagnostic timer will hold, but not clear when the circuit is off). Design: 80% or more of bit count corresponding to +21.2 mm or more liquid level for 80 minutes)
[p112.b28] High Evaporator Liquid Level - Circuit 2 Circuit Normal Latch Starter Contactor Energized [all Stop modes]
[p112.b29] Remote
[p112.b30] The evaporator refrigerant pressure of either circuit has risen above 190 psig. The evaporator water pump relay will be de- energized to stop the pump regardless of why the pump is running (and the chiller will be prevented from starting) The diagnostic will auto reset and the pump will return to normal control when all of the evaporator pressures fall below 185 psig. The primary purpose is to stop the evaporator water pump and its associated pump heat from causing refrigerant side pressures, close to the evaporator relief valve setting, when the chiller is not running, such as could occur with Evap Water Flow Overdue or Evaporator Water Flow Loss Diagnostics.
[p112.b31] High Evaporator Refrigerant Pressure Chiller Immediate NonLatch All
[p112.b32] Remote
[p112.b33] 112 RTAC-SVX01N-EN
=== page 113 ===
[p113.b1] Diagnostics
[p113.b2] Table 67. Main processor diagnostics (continued)
[p113.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p113.b4] Diagnostic Name Affects Target Severity Persist- ence
[p113.b5.1] The leaving water temperature exceeded the high evap water temp limit (TV service menu settable -default 105F) for 15 continuous seconds. The evaporator water pump relay will be de-energized to stop the pump but only if it is running due to one of the diagnostics listed on the left. The diagnostic will auto reset and the pump will return to normal control when the temperature falls 5 F below the trip setting.
[p113.b5.2] The primary purpose is to stop the evaporator water pump and its associated pump heat from causing excessive waterside temperatures and waterside pressures when the chiller is not running but the evap pump is on due to either Evap Water Flow Overdue, Evaporator Water Flow Loss, or Low Evap Temp - Unit Off Diagnostics. This diagnostic will not auto clear solely due to the clearing of the enabling diagnostic.
[p113.b6] Only effective if either 1)Evap Wtr Flow Overdue, 2)Evap Wtr Flow Loss, or 3)Low Evap Rfgt Temp,-Unit Off, diagnostic is active.
[p113.b7] Info and Special Action (Pre RTAC Refresh Rev 39)
[p113.b8] High Evaporator Water Temperature Chiller
[p113.b9] NonLatch
[p113.b10] Remote
[p113.b11.1] The leaving water temperature exceeded the high evap water temp limit (TV service menu settable -default 105F) for 15 continuous seconds, with one of the three diagnostics on the left already active. The evaporator water pump relay will be de- energized to stop the pump. The diagnostic can only be cleared by a manual reset and will clear regardless of the temperature. (although the diagnostic may reoccur based on the trip criteria).
[p113.b11.2] The primary purpose is to stop the evaporator water pump and its associated pump heat from causing excessive waterside temperatures (and waterside pressures) when the chiller is not running but the evap pump is on due to a pump override to “on” (as can be caused by a bad flow switches failure to close and prove flow).
[p113.b12] Only effective if either 1)Evap Wtr Flow Overdue 2)Evap Wtr Flow Loss, or 3)Low Evap Rfgt Temp,-Unit Off, diagnostic is active.
[p113.b13] Immediate Shutdown (Beginning with RTAC Refresh Rev 39)
[p113.b14] High Evaporator Water Temperature Chiller
[p113.b15] Local
[p113.b16] Latch
[p113.b17] The respective oil temperature as supplied to the compressor, exceeded 200 F for 2 consecutive samples or for over 10 seconds. Note: As part of the Compressor High Temperature Limit Mode (aka Minimum Limit), the running compressor's female load step will be forced loaded when its oil temperature exceeds 190F and returned to normal control when the oil temperature falls below 170 F.
[p113.b18] High Oil Temperature - Compressor 1B Cprsr 1B Immediate Latch All
[p113.b19] Remote
[p113.b20] The respective oil temperature as supplied to the compressor, exceeded 200 F for 2 consecutive samples or for over 10 seconds. Note: As part of the Compressor High Temperature Limit Mode (aka Minimum Limit), the running compressor's female load step will be forced loaded when its oil temperature exceeds 190F and returned to normal control when the oil temperature falls below 170 F.
[p113.b21] High Oil Temperature - Compressor 2B Cprsr 2B Immediate Latch All
[p113.b22] Remote
[p113.b23] The respective oil temperature as supplied to the compressor, exceeded 200 F for 2 consecutive samples or for over 10 seconds. Note: As part of the Compressor High Temperature Limit Mode (aka Minimum Limit), the running compressor's female load step will be forced loaded when its oil temperature exceeds 190F and returned to normal control when the oil temperature falls below 170 F.
[p113.b24] High Oil Temperature - Compressor 1A Cprsr 1A Immediate Latch All
[p113.b25] Remote
[p113.b26] The respective oil temperature as supplied to the compressor, exceeded 200 F for 2 consecutive samples or for over 10 seconds. Note: As part of the Compressor High Temperature Limit Mode (aka Minimum Limit), the running compressor's female load step will be forced loaded when its oil temperature exceeds 190F and returned to normal control when the oil temperature falls below 170 F.
[p113.b27] High Oil Temperature - Compressor 2A Cprsr 2A Immediate Latch All
[p113.b28] Remote
[p113.b29] A high pressure cutout was detected on Compressor 1A; trip at 315 ± 5 PSIG. Note: Other diagnostics that may occur as an expected consequence of the HPC trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open.
[p113.b30] High Pressure Cutout - Compressor 1A Circuit Immediate Latch All
[p113.b31] Local
[p113.b32] A high pressure cutout was detected on Compressor 1A; trip at 315 ± 5 PSIG. Note: Other diagnostics that may occur as an expected consequence of the HPC trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open.
[p113.b33] High Pressure Cutout - Compressor 1B Circuit Immediate Latch All
[p113.b34] Local
[p113.b35] RTAC-SVX01N-EN 113
=== page 114 ===
[p114.b1] Diagnostics
[p114.b2] Table 67. Main processor diagnostics (continued)
[p114.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p114.b4] Diagnostic Name Affects Target Severity Persist- ence
[p114.b5] A high pressure cutout was detected on Compressor 1A; trip at 315 ± 5 PSIG. Note: Other diagnostics that may occur as an expected consequence of the HPC trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open.
[p114.b6] High Pressure Cutout - Compressor 2A Circuit Immediate Latch All
[p114.b7] Local
[p114.b8] A high pressure cutout was detected on Compressor 1A; trip at 315 ± 5 PSIG. Note: Other diagnostics that may occur as an expected consequence of the HPC trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open.
[p114.b9] High Pressure Cutout - Compressor 2B Circuit Immediate Latch All
[p114.b10] Local
[p114.b11] Intermediate Oil Pressure Transducer - Compressor 1A Cprsr 1A Immediate Latch All Bad Sensor or LLID Remote
[p114.b12] Intermediate Oil Pressure Transducer - Compressor 1B Cprsr 1B Immediate Latch All Bad Sensor or LLID Remote
[p114.b13] Intermediate Oil Pressure Transducer - Compressor 2A Cprsr 2A Immediate Latch All Bad Sensor or LLID Remote
[p114.b14] Intermediate Oil Pressure Transducer - Compressor 2B Cprsr 2B Immediate Latch All Bad Sensor or LLID Remote
[p114.b15] The leaving Evaporator water temp. fell below the leaving water temp cutout setting for 30 degree F seconds while the Chiller is in the Stop mode, or in Auto mode with no compressors running. Energize Evap Water pump Relay until diagnostic auto resets, then return to normal evap pump control. Automatic reset occurs when the temp rises 2°F (1.1°C) above the cutout setting for 30 minutes.
[p114.b16] Unit in Stop Mode, or in Auto Mode and No Ckt(s) Energzd [Any Ckt Energzd]
[p114.b17] Low Chilled Water Temp: Unit Off Evap Pump Special Mode NonLatch
[p114.b18] Remote
[p114.b19] The evaporator water temp. fell below the cutout setpoint for 30 degree F Seconds while the compressor was running. Automatic reset occurs when the temperature rises 2°F (1.1°C) above the cutout setting for 2 minutes. This diagnostic shall not de- energize the Evaporator Water Pump Output.
[p114.b20] Immediate and Special Mode
[p114.b21] NonLatch Any Ckts] Energzd [No Ckt(s) Energzd]
[p114.b22] Low Chilled Water Temp: Unit On Chiller
[p114.b23] Remote
[p114.b24] The system differential pressure for the respective circuit was below 35 Psid for more than 2000 Psid-sec with either a 1 minute (single cprsr circuit) or 2.5 minute (manifolded cprsr circuit) ignore time from the start of the circuit.
[p114.b25] Low Differential Refrigerant Pressure - Circuit 1 Circuit Immediate Latch Cprsr Energized
[p114.b26] Remote
[p114.b27] The system differential pressure for the respective circuit was below 35 Psid for more than 2000 Psid-sec with either a 1 minute (single cprsr circuit) or 2.5 minute (manifolded cprsr circuit) ignore time from the start of the circuit.
[p114.b28] Low Differential Refrigerant Pressure - Circuit 2 Circuit Immediate Latch Cprsr Energized
[p114.b29] Remote
[p114.b30] The liquid level sensor is seen to be at or near its low end of range for 80 contiguous minutes while the compressor is running. Design: 20% or less of bit count corresponding to -21.2 mm or less liquid level for 80 minutes)
[p114.b31] Low Evaporator Liquid Level - Circuit 1 None Info NonLatch Starter Contactor Energized [all Stop modes]
[p114.b32] Remote
[p114.b33] The liquid level sensor is seen to be at or near its low end of range for 80 contiguous minutes while the compressor is running. Design: 20% or less of bit count corresponding to -21.2 mm or less liquid level for 80 minutes)
[p114.b34] Low Evaporator Liquid Level - Circuit 2 None Info NonLatch Starter Contactor Energized [all Stop modes]
[p114.b35] Remote
[p114.b36.1] The inferred Saturated Evap Refrigerant Temperature (calculated from suction pressure transducer dropped below the Low Refrigerant Temperature Cutout Setpoint for 1125 F-sec with a 8 F-sec/sec max integral rate applied during circuit startup transient (or 4ºF-s/s if manifolded and only one cprsr running) while the circuit was running early in the circuit's cycle. The minimum LRTC setpoint is -5 F (18.7 Psia) the point at which oil separates from the refrigerant. During the time that the trip integral is non zero, the unload solenoid(s) of the running compressors on the circuit, shall be energized continuously and the load solenoid shall be off.
[p114.b36.2] Normal load/unload operation will be resumed if the trip integral decays to zero by temps above the cutout setpoint. The integral is held nonvolatily though power down, is continuously calculated, and can decay during the circuit's off cycle as conditions warrant.
[p114.b37] Low Evaporator Refrigerant Temperature - Circuit 1
[p114.b38] Circuit Immediate Latch All Ckt Running Modes
[p114.b39] Remote
[p114.b40] 114 RTAC-SVX01N-EN
=== page 115 ===
[p115.b1] Diagnostics
[p115.b2] Table 67. Main processor diagnostics (continued)
[p115.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p115.b4] Diagnostic Name Affects Target Severity Persist- ence
[p115.b5.1] The inferred Saturated Evap Refrigerant Temperature (calculated from suction pressure transducer dropped below the Low Refrigerant Temperature Cutout Setpoint for 1125 F-sec with a 8 F-sec/sec max integral rate applied during circuit startup transient (or 4ºF-s/s if manifolded and only one cprsr running) while the circuit was running early in the circuit's cycle. The minimum LRTC setpoint is -5 F (18.7 Psia) the point at which oil separates from the refrigerant. During the time that the trip integral is non zero, the unload solenoid(s) of the running compressors on the circuit, shall be energized continuously and the load solenoid shall be off.
[p115.b5.2] Normal load/unload operation will be resumed if the trip integral decays to zero by temps above the cutout setpoint. The integral is held nonvolatily though power down, is continuously calculated, and can decay during the circuit's off cycle as conditions warrant.
[p115.b6] Low Evaporator Refrigerant Temperature - Circuit 2
[p115.b7] Circuit Immediate Latch All Ckt Running Modes
[p115.b8] Remote
[p115.b9] Any of the evap sat temps fell below the water temp cutout setting while the respective evap liquid level was greater than - 21.2mm for 150 degree F seconds while Chiller is in the Stop mode, or in Auto mode with no compressors running. Energize Evap Water pump Relay until diagnostic auto resets, then return to normal evap pump control. Automatic reset occurs when either the evap temp rises 2 F (1.1 C) above the cutout setting or the liquid level falls below -21.2mm for 30 minutes
[p115.b10] Unit in Stop Mode, or in Auto Mode and No Ckt's Energzd [Any Ckt Energzd]
[p115.b11] Low Evaporator Temp - Ckt 1: Unit Off
[p115.b12] Evap Pump Special Mode NonLatch
[p115.b13] Remote
[p115.b14] Any of the evap sat temps fell below the water temp cutout setting while the respective evap liquid level was greater than - 21.2mm for 150 degree F seconds while Chiller is in the Stop mode, or in Auto mode with no compressors running. Energize Evap Water pump Relay until diagnostic auto resets, then return to normal evap pump control. Automatic reset occurs when either the evap temp rises 2 F (1.1 C) above the cutout setting or the liquid level falls below -21.2mm for 30 minutes
[p115.b15] Unit in Stop Mode, or in Auto Mode and No Ckt's Energzd [Any Ckt Energzd]
[p115.b16] Low Evaporator Temp - Ckt 2: Unit Off
[p115.b17] Evap Pump Special Mode NonLatch
[p115.b18] Remote
[p115.b19] The intermediate oil pressure transducer for this compressor was out of the acceptable pressure range for 15 seconds, while the Delta Pressure was greater than 35 Psid.: Acceptable range is 0.50 > (PC-PI) / (PC-PE) for the first 2.5 minutes of operation, and 0.25 > (PC-PI) / (PC-PE) thereafter,
[p115.b20] Low Oil Flow - Compressor 1A Cprsr Immediate Latch Cprsr Energized and Delta P above 35 Psid
[p115.b21] Local
[p115.b22] The intermediate oil pressure transducer for this compressor was out of the acceptable pressure range for 15 seconds, while the Delta Pressure was greater than 35 Psid.: Acceptable range is 0.50 > (PC-PI) / (PC-PE) for the first 2.5 minutes of operation, and 0.25 > (PC-PI) / (PC-PE) thereafter,
[p115.b23] Low Oil Flow - Compressor 1B Cprsr Immediate Latch Cprsr Energized and Delta P above 35 Psid
[p115.b24] Local
[p115.b25] The intermediate oil pressure transducer for this compressor was out of the acceptable pressure range for 15 seconds, while the Delta Pressure was greater than 35Psid.: Acceptable range is 0.50 > (PC-PI) / (PC-PE) for the first 2.5 minutes of operation, and 0.25 > (PC-PI) / (PC-PE) thereafter,.
[p115.b26] Low Oil Flow - Compressor 2A Cprsr Immediate Latch Cprsr Energized and Delta P above 35 Psid
[p115.b27] Local
[p115.b28] The intermediate oil pressure transducer for this compressor was out of the acceptable pressure range for 15 seconds, while the Delta Pressure was greater than 35 Psid.: Acceptable range is 0.50 > (PC-PI) / (PC-PE) for the first 2.5 minutes of operation, and 0.25 > (PC-PI) / (PC-PE) thereafter,
[p115.b29] Low Oil Flow - Compressor 2B Cprsr Immediate Latch Cprsr Energized and Delta P above 35 Psid
[p115.b30] Local
[p115.b31] (step 3a) a. The Suction Refrigerant Pressure (or either of the compressor suction pressures) dropped below 10 Psia just prior to compressor start (after EXV preposition). b. The pressure fell below 16 Psia while running after the ignore time had expired, or fell below 10 Psia (or 5 Psia in sftw prior to Oct'02) before the ignore time had expired. The ignore time is function of outdoor air temperature. Note: Part b. is identical to Low Evaporator Refrigerant Temperature diagnostic except for the trip integral and trip point settings.
[p115.b32] Low Suction Refrigerant Pressure - Circuit 1 Circuit Immediate Latch Cprsr Prestart and Cprsr Energized
[p115.b33] Local
[p115.b34] (step 3a) a. The Suction Refrigerant Pressure (or either of the compressor suction pressures) dropped below 10 Psia just prior to compressor start (after EXV preposition). b. The pressure fell below 16 Psia while running after the ignore time had expired, or fell below 10 Psia (or 5 Psia in sftw prior to Oct'02) before the ignore time had expired. The ignore time is function of outdoor air temperature. Note: Part b. is identical to Low Evaporator Refrigerant Temperature diagnostic except for the trip integral and trip point settings.
[p115.b35] Low Suction Refrigerant Pressure - Circuit 2 Circuit Immediate Latch Cprsr Prestart and Cprsr Energized
[p115.b36] Local
[p115.b37] RTAC-SVX01N-EN 115
=== page 116 ===
[p116.b1] Diagnostics
[p116.b2] Table 67. Main processor diagnostics (continued)
[p116.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p116.b4] Diagnostic Name Affects Target Severity Persist- ence
[p116.b5] (step 3a) a. The Suction Refrigerant Pressure (or either of the compressor suction pressures) dropped below 10 Psia just prior to compressor start (after EXV preposition). b. The pressure fell below 16 Psia while running after the ignore time had expired, or fell below 10 Psia (or 5 Psia in sftw prior to Oct'02) before the ignore time had expired. The ignore time is function of outdoor air temperature. Note: Part b. is identical to Low Evaporator Refrigerant Temperature diagnostic except for the trip integral and trip point settings.
[p116.b6] Low Suction Refrigerant Pressure - Cprsr 1B Circuit Immediate Latch Cprsr Prestart and Cprsr Energized
[p116.b7] Local
[p116.b8] (step 3a) a. The Suction Refrigerant Pressure (or either of the compressor suction pressures) dropped below 10 Psia just prior to compressor start (after EXV preposition). b. The pressure fell below 16 Psia while running after the ignore time had expired, or fell below 10 Psia (or 5 Psia in sftw prior to Oct'02) before the ignore time had expired. The ignore time is function of outdoor air temperature. Note: Part b. is identical to Low Evaporator Refrigerant Temperature diagnostic except for the trip integral and trip point settings.
[p116.b9] Low Suction Refrigerant Pressure - Cprsr 2B Circuit Immediate Latch Cprsr Prestart and Cprsr Energized
[p116.b10] Local
[p116.b11] MP Application Memory CRC Error Chiller Immediate Latch All Modes Memory error criteria TBD Remote
[p116.b12] MP: Could not Store Starts and Hours None Info Latch All MP has determined there was an error with the previous power down store. Starts and Hours may have been lost for the last 24 hours. Remote
[p116.b13] MP: Invalid Configuration None Immediate Latch All MP has an invalid configuration based on the current software installed Remote
[p116.b14] MP: Non-Volatile Block Test Error None Info Latch All MP has determined there was an error with a block in the Non- Volatile memory. Check settings. Remote
[p116.b15] MP: Non-Volatile Memory Reformat None Info Latch All MP has determined there was an error in a sector of the Non- Volatile memory and it was reformatted. Check settings. Remote
[p116.b16] The main processor has successfully come out of a reset and built its application. A reset may have been due to a power up, installing new software or configuration. This diagnostic is immediately and automatically cleared and thus can only be seen in the Historic Diagnostic List in TechView
[p116.b17] MP: Reset Has Occurred None Info NonLatch All
[p116.b18] Remote
[p116.b19] The Intermediate Oil Pressure Transducer for this cprsr is reading a pressure either above its respective circuit's Condenser Pressure by 15 Psia or more, or below its respective Suction Pressure 10 Psia or more for 30 seconds continuously.
[p116.b20] Oil Flow Fault - Compressor 1A Circuit Immediate Latch Starter Contactor Energized [all Stop modes]
[p116.b21] Local
[p116.b22] The Intermediate Oil Pressure Transducer for this cprsr is reading a pressure either above its respective circuit's Condenser Pressure by 15 Psia or more, or below its respective Suction Pressure 10 Psia or more for 30 seconds continuously.
[p116.b23] Oil Flow Fault - Compressor 1B Circuit Immediate Latch Starter Contactor Energized [all Stop modes]
[p116.b24] Local
[p116.b25] The Intermediate Oil Pressure Transducer for this cprsr is reading a pressure either above its respective circuit's Condenser Pressure by 15 Psia or more, or below its respective Suction Pressure 10 Psia or more for 30 seconds continuously.
[p116.b26] Oil Flow Fault - Compressor 2A Circuit Immediate Latch Starter Contactor Energized [all Stop modes]
[p116.b27] Local
[p116.b28] The Intermediate Oil Pressure Transducer for this cprsr is reading a pressure either above its respective circuit's Condenser Pressure by 15 Psia or more, or below its respective Suction Pressure 10 Psia or more for 30 seconds continuously.
[p116.b29] Oil Flow Fault - Compressor 2B Circuit Immediate Latch Starter Contactor Energized [all Stop modes]
[p116.b30] Local
[p116.b31] Oil Temperature Sensor - Cprsr 1B Circuit Normal Latch All Bad Sensor or LLID Remote
[p116.b32] Oil Temperature Sensor - Cprsr 2B Circuit Normal Latch All Bad Sensor or LLID Remote
[p116.b33] Oil Temperature Sensor -Cprsr 1A Circuit Normal Latch All Bad Sensor or LLID Remote
[p116.b34] Oil Temperature Sensor -Cprsr 2A Circuit Normal Latch All Bad Sensor or LLID Remote
[p116.b35] Outdoor Air Temperature Sensor Chiller Normal Latch All Bad Sensor or LLID. Note that if this diagnostic occurs, operational pumpdown will be performed regardless of the last valid temperature Remote
[p116.b36] Pumpdown Terminated - Circuit 1 None Info NonLatch Pumpdown Mode The pumpdown cycle for this circuit was terminated abnormally due to excessive time or due to a specific set of diagnostic criteria - but w/o associated latching diagnostics Remote
[p116.b37] 116 RTAC-SVX01N-EN
=== page 117 ===
[p117.b1] Table 67. Main processor diagnostics (continued)
[p117.b2] Diagnostics
[p117.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p117.b4] Diagnostic Name Affects Target Severity Persist- ence
[p117.b5] Pumpdown Terminated - Circuit 2 None Info NonLatch Pumpdown Mode The pumpdown cycle for this circuit was terminated abnormally due to excessive time or due to a specific set of diagnostic criteria - but w/o associated latching diagnostics Remote
[p117.b6] Software Error 1001: Call Trane Service (beginning with Rev 29)
[p117.b7] All Reported if a compressor is found to be running without chilled water flow for three minutes. Previously, this error would be identified after five minutes.
[p117.b8] Software Error 1002: Call Trane Service (beginning with Rev 29)
[p117.b9] All Reported if state chart misalignment in stopped or inactive state occurs.
[p117.b10] Software Error 1003: Call Trane Service (beginning with Rev 29)
[p117.b11] All Reported if state chart misalignment in stopping state occurs.
[p117.b12] Latch - power down reset is reqd
[p117.b13] Software Error Number: 1001 (Rev 28)
[p117.b14] All functions Immediate
[p117.b15] All
[p117.b16] A high level software watchdog has detected a condition in which there was a continuous 5 minute period of compressor operation, with neither chilled water flow nor a” contactor interrupt failure” diagnostic active. The occurrence of this software error message suggests an internal software state chart misalignment has occurred. The events that led up to this failure, if known, should be recorded and transmitted to Trane Controls Engineering - (SW rev 24 and higher)
[p117.b17] Starter Failed to Arm/Start - Cprsr 1A Cprsr Info Latch All Starter failed to arm or start within the allotted time (15 seconds). Local
[p117.b18] Starter Failed to Arm/Start - Cprsr 1B Cprsr Info Latch All Starter failed to arm or start within the allotted time (15 seconds). Local
[p117.b19] Starter Failed to Arm/Start - Cprsr 2A Cprsr Info Latch All Starter failed to arm or start within the allotted time (15 seconds). Local
[p117.b20] Starter Failed to Arm/Start - Cprsr 2B Cprsr Info Latch All Starter failed to arm or start within the allotted time (15 seconds). Local
[p117.b21] Starter Module Memory Error Type 1 - Starter 2A None Info Latch All Checksum on RAM copy of the Starter LLID configuration failed. Configuration recalled from EEPROM. Local
[p117.b22] Starter Module Memory Error Type 1 - Starter 2B None Info Latch All Checksum on RAM copy of the Starter LLID configuration failed. Configuration recalled from EEPROM. Local
[p117.b23] Starter Module Memory Error Type 1Starter 1A None Info Latch All Checksum on RAM copy of the Starter LLID configuration failed. Configuration recalled from EEPROM. Local
[p117.b24] Starter Module Memory Error Type 1-Starter 1B None Info Latch All Checksum on RAM copy of the Starter LLID configuration failed. Configuration recalled from EEPROM. Local
[p117.b25] Starter Module Memory Error Type 2 - Starter 1A Cprsr Immediate Latch All Checksum on EEPROM copy of the Starter LLID configuration failed. Factor default values used. Local
[p117.b26] Starter Module Memory Error Type 2 - Starter 1B Cprsr Immediate Latch All Checksum on EEPROM copy of the Starter LLID configuration failed. Factor default values used. Local
[p117.b27] Starter Module Memory Error Type 2 - Starter 2A Cprsr Immediate Latch All Checksum on EEPROM copy of the Starter LLID configuration failed. Factor default values used. Local
[p117.b28] Starter Module Memory Error Type 2 - Starter 2B Cprsr Immediate Latch All Checksum on EEPROM copy of the Starter LLID configuration failed. Factor default values used. Local
[p117.b29] Starter Panel High Temperature Limit - Panel 1, Cprsr 1B Cprsr 1B Special Mode NonLatch All
[p117.b30] Starter Panel High Temperature Limit - Panel 1, Cprsr 2A Cprsr 2A Special Mode NonLatch All
[p117.b31] Starter Panel High Limit Thermostat (170 F) trip was detected. Note: Other diagnostics that may occur as an expected consequence of the Panel High Temp Limit trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open for Cprsr 1B
[p117.b32] Local
[p117.b33] Starter Panel High Limit Thermostat (170 F) trip was detected. Note: Other diagnostics that may occur as an expected consequence of the Panel High Temp Limit trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open for Cprsr 2A
[p117.b34] Local
[p117.b35] RTAC-SVX01N-EN 117
=== page 118 ===
[p118.b1] Diagnostics
[p118.b2] Table 67. Main processor diagnostics (continued)
[p118.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p118.b4] Diagnostic Name Affects Target Severity Persist- ence
[p118.b5] Starter Panel High Limit Thermostat (170 F) trip was detected. Note: Other diagnostics that may occur as an expected consequence of the Panel High Temp Limit trip will be suppressed from annunciation. These include Phase Loss, Power Loss, and Transition Complete Input Open for Cprsr 2B
[p118.b6] Starter Panel High Temperature Limit - Panel 2, Cprsr 2B Cprsr 2B Special Mode NonLatch All
[p118.b7] Local
[p118.b8] Bad Sensor or LLID Circuit target if no isolation valves, Compressor target if isolation valves. Design Note: In the case of manifolded compressors w/o isolation valves, the occurrence of this diagnostic will also generate a comm loss with the nonexistent Suction Press Cprsr 1B in order to accomplish circuit shutdown.
[p118.b9] Suction Refrigerant Pressure Transducer - Circuit 1, Compressor 1A
[p118.b10] Special Immediate Latch All
[p118.b11] Remote
[p118.b12] Suction Refrigerant Pressure Transducer - Circuit 1, Compressor 1B
[p118.b13] Bad Sensor or LLID. Design Note: For circuits with manifolded compressors w/o isolation valve option, this diagnostic will occur with the preceding diagnostic, even though this transducer is not required or installed.
[p118.b14] Cprsr 1B Immediate Latch All
[p118.b15] Remote
[p118.b16] Bad Sensor or LLID Circuit target if no isolation valves, Compressor target if isolation valves. Design Note: In the case of manifolded compressors w/o isolation valves, the occurrence of this diagnostic will also generate a comm loss with the nonexistent Suction Press Cprsr 2B in order to accomplish circuit shutdown.
[p118.b17] Suction Refrigerant Pressure Transducer - Circuit 2, Compressor 2A
[p118.b18] Special Immediate Latch All
[p118.b19] Remote
[p118.b20] Suction Refrigerant Pressure Transducer - Circuit 2, Compressor 2B
[p118.b21] Bad Sensor or LLID. Design Note: For circuits with manifolded compressors w/o isolation valve option, this diagnostic will occur with the preceding diagnostic, even though this transducer is not required or installed
[p118.b22] Cprsr 2B Immediate Latch All
[p118.b23] Remote
[p118.b24] The evaporator pressure dropped below 8 psia (or 5 psia in sftw prior to Oct '02)regardless of whether or not compressors are running on that circuit. This diagnostic was created to prevent compressor failures due to cross binding by forcing an entire chiller shutdown. If a given compressor or circuit is locked out, the suction pressure transducer(s) associated with it, will be excluded from causing this diagnostic.
[p118.b25] All [compressor or circuit in manual lockout]
[p118.b26] Very Low Evaporator Refrigerant Pressure - Circuit 1 Chiller Immediate Latch
[p118.b27] Local
[p118.b28] The evaporator pressure dropped below 8 psia (or 5 psia in sftw prior to Oct '02) regardless of whether or not compressors are running on that circuit. This diagnostic was created to prevent compressor failures due to cross binding by forcing an entire chiller shutdown. If a given compressor or circuit is locked out, the suction pressure transducer(s) associated with it, will be excluded from causing this diagnostic.
[p118.b29] All [compressor or circuit in manual lockout]
[p118.b30] Very Low Evaporator Refrigerant Pressure - Circuit 2 Chiller Immediate Latch
[p118.b31] Local
[p118.b32] Communication Diagnostics
[p118.b33] The following communication loss diagnostics will not occur unless that input or output is required to be present by the particular configuration and installed options for the chiller.
[p118.b34] from by the Main Processor. Many LLIDs, such as the Quad Relay LLID, have more than one functional output associated with it. A comm loss with such a multiple function board, will generate multiple diagnostics. Refer to the Chiller's wiring diagrams to relate the occurrence of multiple communication diagnostics back to the physical LLID boards that they have been assigned to (bound).
[p118.b35] Communication diagnostics (with the exception of “Excessive Loss of Comm” are named by the Functional Name of the input or output that is no longer being heard
[p118.b36] Table 68. Communication diagnostics
[p118.b37] Active Modes [Inactive Modes] Criteria Reset Level
[p118.b38] Diagnostic Name Affects Target Severity Persist- ence
[p118.b39] Comm Loss: Chilled Water Flow Switch Chiller Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p118.b40] Comm Loss: Cond Rfgt Pressure, Circuit #1 Circuit Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p118.b41] Comm Loss: Cond Rfgt Pressure, Circuit #2 Circuit Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p118.b42] 118 RTAC-SVX01N-EN
=== page 119 ===
[p119.b1] Diagnostics
[p119.b2] Table 68. Communication diagnostics (continued)
[p119.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p119.b4] Diagnostic Name Affects Target Severity Persist- ence
[p119.b5] Comm Loss: Electronic Expansion Valve, Circuit #1 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b6] Comm Loss: Electronic Expansion Valve, Circuit #2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b7] Comm Loss: Emergency Stop Chiller Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b8] Comm Loss: Evap Oil Return Valve, Cprsr 1A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b9] Comm Loss: Evap Oil Return Valve, Cprsr 1B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b10] Comm Loss: Evap Oil Return Valve, Cprsr 2A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b11] Comm Loss: Evap Oil Return Valve, Cprsr 2B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b12] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Chiller shall remove any Return or Constant Return Chilled Water Reset, if it was in effect. Apply slew rates per Chilled Water Reset spec.
[p119.b13] Comm Loss: Evaporator Entering Water Temperature
[p119.b14] Chilled Water Reset
[p119.b15] Special Mode Latch All
[p119.b16] Remote
[p119.b17] Comm Loss: Evaporator Leaving Water Temperature Chiller Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b18] Comm Loss: Evaporator Rfgt Drain Valve - Ckt 1 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b19] Comm Loss: Evaporator Rfgt Drain Valve - Ckt 2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b20] Comm Loss: Evaporator Rfgt Liquid Level, Circuit #1 Circuit Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b21] Comm Loss: Evaporator Rfgt Liquid Level, Circuit #2 Circuit Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b22] Comm Loss: Evaporator Rfgt Pressure, Circuit #1 Circuit Immediate Latch All [Ckt/Cprsr lock out]
[p119.b23] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Note: This diagnostic is replaced by diagnostic 5FB below with Rev 15.0 Remote
[p119.b24] Comm Loss: Evaporator Rfgt Pressure, Circuit #2 Circuit Immediate Latch All [Ckt/Cprsr lock out]
[p119.b25] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Note: This diagnostic is replaced by diagnostic 5FD below with Rev 15.0 Remote
[p119.b26] Comm Loss: Evaporator Water Pump Control Chiller Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b27] Comm Loss: External Auto/Stop Chiller Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p119.b28] External Chilled Water Setpoint
[p119.b29] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Chiller shall discontinue use of the External Chilled Water Setpoint source and revert to the next higher priority for setpoint arbitration
[p119.b30] Comm Loss: External Chilled Water Setpoint
[p119.b31] Special Mode NonLatch All
[p119.b32] Remote
[p119.b33] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. MP will nonvolatily hold the lockout state (enabled or disabled) that was in effect at the time of comm loss.
[p119.b34] Comm Loss: External Circuit Lockout, Circuit #1 Circuit Special Mode Latch All
[p119.b35] Remote
[p119.b36] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. MP will nonvolatily hold the lockout state (enabled or disabled) that was in effect at the time of comm loss
[p119.b37] Comm Loss: External Circuit Lockout, Circuit #2 Circuit Special Mode Latch All
[p119.b38] Remote
[p119.b39] External Current Limit setpoint
[p119.b40] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Chiller shall discontinue use of the External Current limit setpoint and revert to the next higher priority for Current Limit setpoint arbitration
[p119.b41] Comm Loss: External Current Limit Setpoint
[p119.b42] Special Mode NonLatch All
[p119.b43] Remote
[p119.b44] RTAC-SVX01N-EN 119
=== page 120 ===
[p120.b1] Diagnostics
[p120.b2] Table 68. Communication diagnostics (continued)
[p120.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p120.b4] Diagnostic Name Affects Target Severity Persist- ence
[p120.b5] Comm Loss: Fan Control Circuit #1, Stage #1 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b6] Comm Loss: Fan Control Circuit #1, Stage #2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b7] Comm Loss: Fan Control Circuit #1, Stage #3 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b8] Comm Loss: Fan Control Circuit #1, Stage #4 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b9] Comm Loss: Fan Control Circuit #2, Stage #1 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b10] Comm Loss: Fan Control Circuit #2, Stage #2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b11] Comm Loss: Fan Control Circuit #2, Stage #3 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b12] Comm Loss: Fan Control Circuit #2, Stage #4 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b13] Comm Loss: Fan Inverter Fault, Circuit #1 or Circuit #1, Drive 1 Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b14] Comm Loss: Fan Inverter Fault, Circuit #1, Drive 2 Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b15] Comm Loss: Fan Inverter Fault, Circuit #2 or Circuit #2, Drive 1 Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b16] Comm Loss: Fan Inverter Fault, Circuit #2, Drive 2 Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b17] Comm Loss: Fan Inverter Power, Circuit #1 or Circuit #1 Drive 1 and 2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b18] Comm Loss: Fan Inverter Power, Circuit #2 or Circuit #2 Drive 1 and 2 Circuit Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b19] Comm Loss: Fan Inverter Speed Command, Circuit #1 or Circuit #1 Drive 1 and 2
[p120.b20] Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b21] Comm Loss: Fan Inverter Speed Command, Circuit #2 or Circuit #2 Drive 1 and 2
[p120.b22] Inverter Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Operate the remaining fans as fixed speed fan deck. Remote
[p120.b23] Comm Loss: Female Step Load Compressor 1A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b24] Comm Loss: Female Step Load Compressor 1B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b25] Comm Loss: Female Step Load Compressor 2A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b26] Comm Loss: Female Step Load Compressor 2B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b27] Comm Loss: High Pressure Cutout Switch, Cprsr 1A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b28] Comm Loss: High Pressure Cutout Switch, Cprsr 1B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p120.b29] 120 RTAC-SVX01N-EN
=== page 121 ===
[p121.b1] Table 68. Communication diagnostics (continued)
[p121.b2] Diagnostics
[p121.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p121.b4] Diagnostic Name Affects Target Severity Persist- ence
[p121.b5] Comm Loss: High Pressure Cutout Switch, Cprsr 2A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b6] Comm Loss: High Pressure Cutout Switch, Cprsr 2B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b7] Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Chiller shall revert to normal (non-ice building) mode regardless of last state. Remote
[p121.b8] Ice Making Mode
[p121.b9] Comm Loss: Ice-Machine Control
[p121.b10] Comm Loss: Ice-Making Status Ice- Machine Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Chiller shall revert to normal (non-ice building) mode regardless of last state. Remote
[p121.b11] Comm Loss: Intermediate Oil Pressure, Cprsr 1A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b12] Comm Loss: Intermediate Oil Pressure, Cprsr 1B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b13] Comm Loss: Intermediate Oil Pressure, Cprsr 2A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b14] Comm Loss: Intermediate Oil Pressure, Cprsr 2B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b15] Comm Loss: Local BAS Interface None Special Mode Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b16] Comm Loss: Male Port Load Compressor 1A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b17] Comm Loss: Male Port Load Compressor 1B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b18] Comm Loss: Male Port Load Compressor 2A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b19] Comm Loss: Male Port Load Compressor 2B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b20] Comm Loss: Male Port Unload Compressor 1A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b21] Comm Loss: Male Port Unload Compressor 1B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b22] Comm Loss: Male Port Unload Compressor 2A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b23] Comm Loss: Male Port Unload Compressor 2B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b24] Comm Loss: Oil Temperature, Circuit #1 or Cprsr 1A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b25] Comm Loss: Oil Temperature, Circuit #2 or Cprsr 2A Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b26] Comm Loss: Oil Temperature, Cprsr 1B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b27] Comm Loss: Oil Temperature, Cprsr 2B Cprsr Normal Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p121.b28] Comm Loss: Outdoor Air Temperature Chiller Normal Latch All
[p121.b29] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Note that if this diagnostic occurs, operational pumpdown will be performed regardless of the last valid temperature
[p121.b30] Remote
[p121.b31] Comm Loss: Starter 1A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p121.b32] RTAC-SVX01N-EN 121
=== page 122 ===
[p122.b1] Diagnostics
[p122.b2] Table 68. Communication diagnostics (continued)
[p122.b3] Active Modes [Inactive Modes] Criteria Reset Level
[p122.b4] Diagnostic Name Affects Target Severity Persist- ence
[p122.b5] Comm Loss: Starter 1B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b6] Comm Loss: Starter 2A Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b7] Comm Loss: Starter 2B Cprsr Immediate Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b8] Comm Loss: Starter Panel High Temperature Limit - Panel 1, Cprsr 2A None Info Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b9] Comm Loss: Starter Panel High Temperature Limit - Panel 1, Cprsr 1B None Info Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b10] Comm Loss: Starter Panel High Temperature Limit - Panel 2, Cprsr 2B None Info Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Local
[p122.b11] Comm Loss: Status/ Annunciation Relays None Info Latch All Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Remote
[p122.b12] Comm Loss: Suction Pressure Cprsr 1A Special Immediate Latch All
[p122.b13] Comm Loss: Suction Pressure Cprsr 1B Cprsr Immediate Latch All
[p122.b14] Comm Loss: Suction Pressure Cprsr 2A Special Immediate Latch All
[p122.b15] Comm Loss: Suction Pressure Cprsr 2B Cprsr Immediate Latch All
[p122.b16] Excessive Loss of Comm Chiller Immediate Latch All
[p122.b17] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period.Circuit target if no isolation valves, Compressor target if isolation valves or simplex. Design Note: In the case of manifolded compressors w/ o isolation valves, the occurrence of this diagnostic will also generate a comm loss with the nonexistent Suction Press Cprsr 1B in order to accomplish circuit shutdown.
[p122.b18] Remote
[p122.b19] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Design Note: For circuits with manifolded compressors w/o isolation valve option, this diagnostic will occur with the preceding diagnostic, even though this transducer is not required or installed.
[p122.b20] Remote
[p122.b21] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Circuit target if no isolation valves, Compressor target if isolation valves or simplex. Design Note: In the case of manifolded compressors w/ o isolation valves, the occurrence of this diagnostic will also generate a comm loss with the nonexistent Suction Press Cprsr 2B in order to accomplish circuit shutdown.
[p122.b22] Remote
[p122.b23] Continual loss of communication between the MP and the Functional ID has occurred for a 30 second period. Design Note: For circuits with manifolded compressors w/o isolation valve option, this diagnostic will occur with the preceding diagnostic, even though this transducer is not required or installed.
[p122.b24] Remote
[p122.b25] Loss of comm with 75% or more (Rev 18 and earlier 10%) of the llids configured for the system has been detected. This diagnostic will suppress the callout of all subsequent comm loss diagnostics. Check power supply(s) and power disconnects - troubleshoot LLIDS buss using TechView
[p122.b26] Remote
[p122.b27] Starter 1A Comm Loss: MP Cprsr Immediate Latch All Starter has had a loss of communication with MP for a 15 second period. Local
[p122.b28] Starter 1B Comm Loss: MP Cprsr Immediate Latch All Starter has had a loss of communication with MP for a 15 second period. Local
[p122.b29] Starter 2A Comm Loss: MP Cprsr Immediate Latch All Starter has had a loss of communication with MP for a 15 second period. Local
[p122.b30] Starter 2B Comm Loss: MP Cprsr Immediate Latch All Starter has had a loss of communication with MP for a 15 second period. Local
[p122.b31] 122 RTAC-SVX01N-EN
=== page 123 ===
[p123.b1] Diagnostics
[p123.b2] Main Processor Boot Messages and Diagnostics
[p123.b3] Table 69. Main processor boot messages and diagnostics
[p123.b4] DynaView Display Message Description Troubleshooting
[p123.b5] A valid configuration is present in the MP's nonvolatile memory. The configuration is a set of variables and settings that define the physical makeup of this particular chiller. These include: number/airflow,/and type of fans, number/and size of compressors, special features, characteristics, and control options. // Temporary display of this screen is part of the normal power up sequence.
[p123.b6] A Valid Configuration is Present
[p123.b7] App Present. Running Selftest.… Selftest Passed
[p123.b8] An application has been detected in the Main Processor's nonvolatile memory and the boot code is proceeding to run a check on its entirety. 8 seconds later, the boot code had completed and passed the (CRC) test.  // Temporary display of this screen is part of the normal power up sequence.
[p123.b9] An application has been detected in Main Processor's nonvolatile memory and the boot code is proceeding to run a check on its entirety. A few seconds later, the boot code had completed but failed the (CRC) test.  //Connect a TechView Service Tool to the MP's serial port, provide chiller model number (configuration information) and download the configuration if prompted by TechView. Then proceed to download the most recent RTAC application or specific version as recommended by Technical Service. Note that this error display may also occur during the programming process, if the MP never had a valid application any time prior to the download. If the problem persists, replace the MP.
[p123.b10] App Present. Running Selftest… Err3: CRC Failure
[p123.b11] The “boot code” is the portion of the code that is resident in all MPs regardless of what application code (if any) is loaded. Its main function is to run power up tests and provide a means for downloading application code via the MP's serial connection. The Part numbers for the code are displayed in the lower left hand corner of the DynaView during the early portion of the power up sequence and during special programming and converter modes. See below. // This is normal, but you should provide this information when contacting Technical Service about power up problems.
[p123.b12] Boot Software Part Numbers: LS Flash --> 6200-0318-04 MS Flash --> 6200-0319-04
[p123.b13] Converter Mode A command was received from the Service Tool (Tech View) to stop the running application and run in the “converter mode”. In this mode the MP acts as a simple gateway and allows the TechView service computer to talk to all the LLIDS on the IPC3 bus.
[p123.b14] Err2: RAM Addr Test #1 Failure There were RAM errors detected in RAM Address Test #1. // Recycle power, if error persists, replace MP.
[p123.b15] Err2: RAM Addr Test #2 Failure There were RAM errors detected in RAM Address Test #2. //Recycle power, if the error persists, replace MP.
[p123.b16] Err2: RAM Pattern 1 Failure There were RAM errors detected in RAM Test Pattern #1. // Recycle power, if the error persists, replace MP.
[p123.b17] Err2: RAM Pattern 2 Failure There were RAM errors detected in RAM Test Pattern #2. //Recycle power, if the error persists, replace MP.
[p123.b18.1] An unhandled interrupt has occurred while running the application code. This event will normally cause a safe shutdown of the entire chiller. Once the countdown timer reaches 0, the processor will reset, clear diagnostics, and attempt to restart the application and allow a normal restart of chiller as appropriate. // This condition might occur due to a severe electro-magnetic transient such as can be caused by a near lightening strike. Such events should be rare or isolated and if no damage results to the CH.530 control system, the Chiller will experience a shutdown and restart. If this occurs more persistently it may be due to an MP hardware problem. Try replacing the MP.
[p123.b18.2] If replacement of the MP proves ineffective, the problem may be a result of extremely high radiated or conducted EMI. Contact Technical Service. If this screen occurs immediately after a software download, attempt to reload both the configuration and the application. Failing this, contact Technical Service.
[p123.b19] Err4: UnHandled Interrupt Restart Timer: [3 sec countdown timer]
[p123.b20] An Operating System error has occurred while running the application code. This event will normally cause a safe shutdown of the entire chiller. Once the countdown timer reaches 0, the processor will reset, clear diagnostics, and attempt to restart the application and allow a normal restart of chiller as appropriate. // See Err 4 above
[p123.b21] Err5: Operating System Error Restart Timer: [30 sec countdown timer]
[p123.b22] Err6: Watch Dog Timer Error Restart Timer: [30 sec countdown timer]
[p123.b23] A Watch Dog Timer Error has occurred while running the application code. This event will normally cause a safe shutdown of the entire chiller. Once the countdown timer reaches 0, the processor will reset, clear diagnostics, and attempt to restart the application allowing a normal restart of chiller as appropriate.
[p123.b24] Err7: Unknown Error Restart Timer: [30 sec countdown timer]
[p123.b25] An unknown Error has occurred while running the application code. This event will normally cause a safe shutdown of the entire chiller. Once the countdown timer reaches 0, the processor will reset, clear diagnostics, and attempt to restart the application allowing a normal restart of chiller as appropriate
[p123.b26] Err8: Held in Boot by User Key Press The boot detected a key press in the center of the DynaView while the MP was in the boot code. Upon seeing this message the user can use Techview to connect to the MP to perform a software download or another service tool function.
[p123.b27] No Main Processor Application is present - There are no RAM Test Errors. // Connect a TechView Service Tool to the MP's serial port, provide chiller model number (configuration information) and download the configuration if prompted by TechView. Then proceed to download the most recent RTAC application or specific version as recommended by Technical Service.
[p123.b28] No Application Present Please Load Application...
[p123.b29] A command was received by the MP from the Tech View Service Tool and the MP is in the process of first erasing and then writing the program code to its internal Flash (nonvolatile) Memory. Note that if the MP never had a prior application already in memory, the error code “Err3”will be displayed instead of this, during the programming download process.
[p123.b30] Programming Mode
[p123.b31] RTAC-SVX01N-EN 123
=== page 124 ===
[p124.b1] Unit Wiring
[p124.b2] Table 70 provides a list of field wiring diagrams, electrical schematics and connection diagrams for 120-500 ton RTAC units. The complete unit wiring package is documented in RTAC-SVE01*-EN. A laminated wiring diagram kit is also shipped with each RTAC unit.
[p124.b3] Table 70. RTAC unit wiring drawing numbers
[p124.t1.r1] TABLE COLUMNS: Drawing Number | Description
[p124.t1.r2] Drawing Number: Sheet 1 Sheet 2 Sheet 3 (X-Line) Sheet 3 (Y-Delta) Sheet 4 (X-Line) Sheet 4 (Y-Delta) 2309-2097 Sheet 5 Sheet 6 Sheet 7 Sheet 8 Sheet 9 Sheet 10 Sheet 11 | Description: Table of Contents & Notes Legend Compressor 1A (X-Line) Compressor 1A (Y-delta) Compressor 2A (X-Line) Compressor 2A (Y-delta) Schematic - 2 Compressor Units Fans, Std & Prem, Medium Air Cooled Fans, 140 & 155 Std, 120 & 130 Prem 50 Hz Fans 225, 250 Prem 60 Hz, 185 & 200 Extra 60 Hz VSD Fans - Circuits 1 & 2 Controls LLID Bus Remote Evaporator
[p124.t1.r3] Drawing Number: Sheet 1 Sheet 2 Sheet 3 Sheet 4 Sheet 5 2309-4621 Sheet 6 Sheet 7 Sheet 8 Sheet 9 Sheet 10 | Description: Table of Contents & Notes Devices, Descriptions & Designations Compressor Power 1A & Fan Control Ckt 1 Compressor Power 1B Schematic - 3 Compressor Units, Compressor Power 2A & Fan Control Ckt 2 X-Line Fan Power Circuit 1 Fan Power Circuit 2 Common Control - Panel LLIDs Common Control - Panel LLIDs Common Control - Panel LLIDs
[p124.t1.r4] Drawing Number: Sheet 1 Sheet 2 Sheet 3 Sheet 4 Sheet 5 2309-4622 Sheet 6 Sheet 7 Sheet 8 Sheet 9 Sheet 10 | Description: Table of Contents & Notes Devices, Descriptions & Designations Compressor Power 1A & Fan Control Ckt 1 Compressor Power 1B Schematic - 3 Compressor, Units Compressor Power 2A & Fan Control Ckt 2 Y-Delta Fan Power Circuit 1 Fan Power Circuit 2 Common Control - Panel LLIDs Common Control - Panel LLIDs Common Control - Panel LLIDs
[p124.b4] Sheet 2 Legend
[p124.b5] Sheet 3 (X-Line) Compressor 1A (X-Line)
[p124.b6] Sheet 3 (Y-Delta) Compressor 1A (Y-delta)
[p124.b7] Sheet 4 (X-Line) Compressor 2A (X-Line)
[p124.b8] Sheet 4 (Y-Delta) Compressor 2A (Y-delta)
[p124.b9] Sheet 5 Fans, Std & Prem, Medium Air Cooled
[p124.b10] Sheet 6 Fans, 140 & 155 Std, 120 & 130 Prem 50 Hz
[p124.b11] Sheet 7 Fans 225, 250 Prem 60 Hz, 185 & 200 Extra 60 Hz
[p124.b12] Sheet 8 VSD Fans - Circuits 1 & 2
[p124.b13] Sheet 9 Controls
[p124.b14] Sheet 10 LLID Bus
[p124.b15] Sheet 11 Remote Evaporator
[p124.b16] Sheet 2 Devices, Descriptions & Designations
[p124.b17] Sheet 3 Compressor Power 1A & Fan Control Ckt 1
[p124.b18] Sheet 4 Compressor Power 1B
[p124.b19] Sheet 5 Compressor Power 2A & Fan Control Ckt 2
[p124.b20] Schematic - 3 Compressor Units, X-Line
[p124.b21] Sheet 6 Fan Power Circuit 1
[p124.b22] Sheet 7 Fan Power Circuit 2
[p124.b23] Sheet 8 Common Control - Panel LLIDs
[p124.b24] Sheet 9 Common Control - Panel LLIDs
[p124.b25] Sheet 10 Common Control - Panel LLIDs
[p124.b26] Sheet 2 Devices, Descriptions & Designations
[p124.b27] Sheet 3 Compressor Power 1A & Fan Control Ckt 1
[p124.b28] Sheet 4 Compressor Power 1B
[p124.b29] Sheet 5 Compressor Power 2A & Fan Control Ckt 2
[p124.b30] Schematic - 3 Compressor, Units Y-Delta
[p124.b31] Sheet 6 Fan Power Circuit 1
[p124.b32] Sheet 7 Fan Power Circuit 2
[p124.b33] Sheet 8 Common Control - Panel LLIDs
[p124.b34] Sheet 9 Common Control - Panel LLIDs
[p124.b35] Sheet 10 Common Control - Panel LLIDs
[p124.b36] 124 RTAC-SVX01N-EN
=== page 125 ===
[p125.b1] Table 70. RTAC unit wiring drawing numbers
[p125.b2] Unit Wiring
[p125.t1.r1] TABLE COLUMNS: Drawing Number | Description
[p125.t1.r2] Drawing Number: Sheet 1 Sheet 2 Sheet 3 Sheet 4 Sheet 5 2309-4623 Sheet 6 Sheet 7 Sheet 8 Sheet 9 Sheet 10 Sheet 11 | Description: Table of Contents & Notes Devices, Descriptions & Designations Compressor Power 1A & Fan Control Ckt 1 Compressor Power 1B Compressor Power 2A & Fan Control Ckt 2 Schematic - 4 Compressor Units Compressor Power 2B X-Line Fan Power Circuit 1 Fan Power Circuit 2 Common Control - Panel LLIDs Common Control - Panel LLIDs Common Control - Panel LLIDs
[p125.t1.r3] Drawing Number: Sheet 1 Sheet 2 Sheet 3 Sheet 4 Sheet 5 2309-4624 Sheet 6 Sheet 7 Sheet 8 Sheet 9 Sheet 10 Sheet 11 | Description: Table of Contents & Notes Devices, Descriptions & Designations Compressor Power 1A & Fan Control Ckt 1 Compressor Power 1B Compressor Power 2A & Fan Control Ckt 2 Schematic - 4 Compressor Compressor Power 2B Y-Delta Fan Power Circuit 1 Fan Power Circuit 2 Common Control - Panel LLIDs Common Control - Panel LLIDs Common Control - Panel LLIDs
[p125.t1.r4] Drawing Number: 2309-4871 | Description: Component Location 2 Compressor Units
[p125.t1.r5] Drawing Number: 2309-4874 | Description: Component Location 3 Compressor Units
[p125.t1.r6] Drawing Number: 2309-4873 | Description: Component Location 4 Compressor Units
[p125.t1.r7] Drawing Number: 2309-4872 | Description: Component Location 2 Compressor - Optional Remote Evaporator
[p125.t1.r8] Drawing Number: 2309-2248 | Description: Field Layout 2 Compressor Units
[p125.t1.r9] Drawing Number: 2309-2239 | Description: Field Layout 3 or 4 Compressor Units
[p125.t1.r10] Drawing Number: 2309-2208 | Description: Field Wiring; RTAC, 2 Compressor Units 2 Compressor Units
[p125.t1.r11] Drawing Number: 2309-2223 | Description: Field Wiring 3 or 4 Compressor Units, Single Source Power
[p125.t1.r12] Drawing Number: 2309-2222 | Description: Field Wiring 3 or 4 Compressor Units, Dual Source Power
[p125.t1.r13] Drawing Number: 2309-7572 | Description: Sequence of Operation 2 Compressor Units
[p125.t1.r14] Drawing Number: 2309-7581 | Description: Sequence of Operation 3 or 4 Compressor Units
[p125.b3] Sheet 2 Devices, Descriptions & Designations
[p125.b4] Sheet 3 Compressor Power 1A & Fan Control Ckt 1
[p125.b5] Sheet 4 Compressor Power 1B
[p125.b6] Sheet 5 Compressor Power 2A & Fan Control Ckt 2
[p125.b7] Schematic - 4 Compressor Units X-Line
[p125.b8] Sheet 6 Compressor Power 2B
[p125.b9] Sheet 7 Fan Power Circuit 1
[p125.b10] Sheet 8 Fan Power Circuit 2
[p125.b11] Sheet 9 Common Control - Panel LLIDs
[p125.b12] Sheet 10 Common Control - Panel LLIDs
[p125.b13] Sheet 11 Common Control - Panel LLIDs
[p125.b14] Sheet 2 Devices, Descriptions & Designations
[p125.b15] Sheet 3 Compressor Power 1A & Fan Control Ckt 1
[p125.b16] Sheet 4 Compressor Power 1B
[p125.b17] Sheet 5 Compressor Power 2A & Fan Control Ckt 2
[p125.b18] Schematic - 4 Compressor Y-Delta
[p125.b19] Sheet 6 Compressor Power 2B
[p125.b20] Sheet 7 Fan Power Circuit 1
[p125.b21] Sheet 8 Fan Power Circuit 2
[p125.b22] Sheet 9 Common Control - Panel LLIDs
[p125.b23] Sheet 10 Common Control - Panel LLIDs
[p125.b24] Sheet 11 Common Control - Panel LLIDs
[p125.b25] RTAC-SVX01N-EN 125
=== page 126 ===
[p126.b1] Log and Check Sheet
[p126.b2] The operator log and check sheet are included for use as appropriate, for installation completion verification before Trane start-up is scheduled, and for reference during the Trane start-up.
[p126.b3] Where the log or check sheet also exists outside of this publication as standalone literature, the literature order number is also listed.
[p126.b4] • RTAC Series R Air-Cooled Chiller Installation Completion Check Sheet and Request for Trane Service (RLC-ADF003*-EN)
[p126.b5] • Operator Log
[p126.b6] • Start-Up Test Log
[p126.b7] 126 RTAC-SVX01N-EN
=== page 127 ===
[p127.o1] RLC-ADF003C-EN 1 RTAC Series R® Air-Cooled Chiller Installation Completion Check Sheet and Request for Trane Service Important: A copy of this completed form must be submitted to the Trane service agency that will be responsible for the start- up of the chiller. Start-up will NOT proceed unless applicable items listed in this form have been satisfactorily completed. To: Trane Service Office: S.O. Number: Serial Numbers: Job/Project Name: Address: The following items are being installed and will be completed by: Important: Start-up must be performed by Trane or an agent of Trane specifically authorized to perform start-up of Trane® products. Contractor shall provide Trane (or an agent of Trane specifically authorized to perform start-up) with notice of the scheduled start-up at least two weeks prior to the scheduled start-up. Important: It is required that heaters are energized for a minimum of 24 hours prior to start up. Therefore, chiller should have power for this amount of time before Trane Service arrives to do start-up. Check boxes if the task is complete or if the answer is “yes.” 1. Screw Chiller Installation meets foundation requirements. Verify service clearances meet requirements. In place and piped. Isolation pads or neoprene pads installed (optional). 2. Piping Chilled water piping connected to: Evaporator Air handling units Pumps Flow switch or flow proving device installed Required strainer installed in entering evaporator water piping and cleaned Drain and vents in both evaporator waterboxes are piped with shutoff valve, or plugs have been reinstalled. Water supply connected to filling system (expansion tank) Does unit have freeze inhibitor? If unit has freeze inhibitor: Verify type and concentration correct per unit submittal Calculate and record freeze point of the solution:________________ Systems filled Pumps run, air bled from system Relief valve ventilation piping installed (if applicable) Flow balancing valves installed in leaving chilled water Gauges, thermometers and air vents installed on both sides of evaporator 3. Wiring Wire size per submittal and NEC 310-16. Verify only copper conductors used. Full power available. Interconnecting wiring to remote evaporator (if applicable) External interlocks (flow switch, pumps auxiliary, etc.) Chilled water pump (connected and tested) 115 Vac power available for service tools (recommended) All controls installed and connected 4. Testing Dry nitrogen available for pressure testing (if required) Trace gas amounts of R-134a available for leak testing (if required) 5. Refrigerant on job site (if required) 6. Systems can be operated under load conditions
=== page 128 ===
[p128.b1] (step 7) 7. Heaters If unit was factory charged (model number digit 20 = 1), energize heaters for 24 hours prior to start up. Important: It is required that chiller heaters are energized for a minimum of 24 hours prior to start up. Therefore, chiller should have power for this amount of time before Trane Service arrives to do start-up. If unit has nitrogen charge (model number digit 21 = 2), contact Trane Service for unit charging prior to start-up.
[p128.b2] (step 8) 8. Owner awareness Does the owner have a copy of the MSDS for refrigerant?
[p128.b3] Note: Additional time required to properly complete the start-up and commissioning, due to any incompleteness of the installation, will be invoiced at prevailing rates.
[p128.b4] This is to certify that the Trane® equipment has been properly and completely installed, and that the applicable items listed above have been satisfactorily completed.
[p128.b5] Checklist completed by: ______________________________________________________________________________________________ Signed: _____________________________________________________________________ Date: _______________________________
[p128.b6] In accordance with your quotation and our purchase order number __________________, we will therefore require the presence of Trane service on this site, for the purpose of start-up and commissioning, by __________________ (date).
[p128.b7] Note: Minimum two-week advance notification is required to allow scheduling of the chiller start-up.
[p128.b8] Additional comments/instructions: ____________________________________________________________________________________ _____________________________________________________________________________________________________________________ _____________________________________________________________________________________________________________________ _____________________________________________________________________________________________________________________ Note: A copy of this completed from must be submitted to the Trane Service Office that will be responsible for start-up of chiller. Check boxes if the task is complete or if the answer is “yes.”
[p128.b9] Trane and the Trane logo are trademarks or registered trademarks of Trane in the United States and other countries.
[p128.b10] Ingersoll Rand (NYSE:IR) advances the quality of life by creating comfortable, sustainable and efficient environments. Our people and our family of brands—including Club Car®, Ingersoll Rand®, Thermo King® and Trane®—work together to enhance the quality and comfort of air in homes and buildings; transport and protect food and perishables; and increase industrial productivity and efficiency. We are a global business committed to a world of sustainable progress and enduring results. For more information, visit www.ingersollrand.com.
[p128.b11] Ingersoll Rand has a policy of continuous product and product data improvement and reserves the right to change design and specifications without notice.
[p128.b12] © 2017 Ingersoll Rand All rights reserved
[p128.b13] We are committed to using environmentally
[p128.b14] RLC-ADF003C-EN 10 Jan 2017 [p128.b15] conscious print practices that reduce waste.
[p128.b16] Supersedes RLC-ADF003B-EN (21 Jul 2015)
=== page 129 ===
[p129.b1] Operator Log
[p129.t1.r1] TABLE COLUMNS: RTAC CHILLER LOG
[p129.t1.r2] RTAC CHILLER LOG: Job Name | column 2:  | column 3:  | column 4:  | column 5:  | column 6: Job Location
[p129.t1.r3] RTAC CHILLER LOG: Model # | column 2:  | column 3:  | column 4:  | column 5:  | column 6: Serial #
[p129.t1.r4] RTAC CHILLER LOG: Status View: *
[p129.t1.r5] RTAC CHILLER LOG: Chiller Tab: | column 2:  | column 3:  | column 4: 15 min | column 5: 30 min | column 6: 45 min | column 7: 15 min | column 8: 30 min | column 9: 45 min
[p129.t1.r6] RTAC CHILLER LOG: Operating Mode
[p129.t1.r7] RTAC CHILLER LOG: Outdoor Air Temperature F or C
[p129.t1.r8] RTAC CHILLER LOG: Active Chill Water Setpoint F or C
[p129.t1.r9] RTAC CHILLER LOG: Active Current Limit Setpoint
[p129.t1.r10] RTAC CHILLER LOG: Evaporator Entering Water Temp. F or C
[p129.t1.r11] RTAC CHILLER LOG: Evaporator Leaving Water Temp. F or C
[p129.t1.r12] RTAC CHILLER LOG: Circuit 1 Tab | column 2:  | column 3:  | column 4: Circuit 2 Tab
[p129.t1.r13] RTAC CHILLER LOG: External Hardwired Lockout | column 2:  | column 3:  | column 4: Not Locked out/ Locked out | column 5:  | column 6:  | column 7: Not Locked out/ Locked out
[p129.t1.r14] RTAC CHILLER LOG: Front Panel Lockout | column 2:  | column 3:  | column 4: Not Locked out/ Locked out | column 5:  | column 6:  | column 7: Not Locked out/ Locked out
[p129.t1.r15] RTAC CHILLER LOG: 15 min | column 2: 30 min | column 3: 45 min | column 4: 15 min | column 5: 30 min | column 6: 45 min
[p129.t1.r16] RTAC CHILLER LOG: AirFlow %
[p129.t1.r17] RTAC CHILLER LOG: Inverter Speed %
[p129.t1.r18] RTAC CHILLER LOG: Condenser Refrigerant Pressure psig/kPa
[p129.t1.r19] RTAC CHILLER LOG: Saturated Condenser Rfgt. Temp. F or C
[p129.t1.r20] RTAC CHILLER LOG: Differential Refrigerant Pressure psid/kPA
[p129.t1.r21] RTAC CHILLER LOG: Evaporator Refrigerant Pressure psig/kPa
[p129.t1.r22] RTAC CHILLER LOG: Saturated Evaporator Rfgt.Temp. F or C
[p129.t1.r23] RTAC CHILLER LOG: EXV Position %
[p129.t1.r24] RTAC CHILLER LOG: Evaporator Rfgt Liquid Level in/mm
[p129.t1.r25] RTAC CHILLER LOG: Compressor 1A Tab | column 2:  | column 3:  | column 4: Compressor 1B Tab
[p129.t1.r26] RTAC CHILLER LOG: Operating Mode
[p129.t1.r27] RTAC CHILLER LOG: Hours | column 2:  | column 3:  | column 4: Hrs/mins | column 5:  | column 6:  | column 7: Hrs/mins
[p129.t1.r28] RTAC CHILLER LOG: Starts
[p129.t1.r29] RTAC CHILLER LOG: 15 min | column 2: 30 min | column 3: 45 min | column 4: 15 min | column 5: 30 min | column 6: 45 min
[p129.t1.r30] RTAC CHILLER LOG: Phase A - B Voltage volts
[p129.t1.r31] RTAC CHILLER LOG: Average Line Current %RLA
[p129.t1.r32] RTAC CHILLER LOG: Line 1 current amps
[p129.t1.r33] RTAC CHILLER LOG: Line 2 current amps
[p129.t1.r34] RTAC CHILLER LOG: Line 3 current amps
[p129.t1.r35] RTAC CHILLER LOG: Line 1 current %RLA
[p129.t1.r36] RTAC CHILLER LOG: Line 2 current %RLA
[p129.t1.r37] RTAC CHILLER LOG: Line 3 current %RLA
[p129.t1.r38] RTAC CHILLER LOG: Evaporator Oil Return Solenoid | column 2:  | column 3:  | column 4: open/closed | column 5: open/closed | column 6: open/closed | column 7: open/closed | column 8: open/closed | column 9: open/closed
[p129.t1.r39] RTAC CHILLER LOG: Supply Oil Temperature F or C
[p129.t1.r40] RTAC CHILLER LOG: Intermediate Oil Pressure psig/kPa
[p129.t1.r41] RTAC CHILLER LOG: Female Step solenoid | column 2:  | column 3:  | column 4: load/unload | column 5: load/unload | column 6: load/unload | column 7: load/unload | column 8: load/unload | column 9: load/unload
[p129.t1.r42] RTAC CHILLER LOG: High Pressure Cutout switch | column 2:  | column 3:  | column 4: good/tripped | column 5: good/tripped | column 6: good/tripped | column 7: good/tripped | column 8: good/tripped | column 9: good/tripped
[p129.t1.r43] RTAC CHILLER LOG: Comments: | column 2:  | column 3:  | column 4 (same as row above): good/tripped | column 5 (same as row above): good/tripped | column 6:  | column 7:  | column 8 (same as row above): good/tripped | column 9 (same as row above): good/tripped
[p129.b2] RTAC Operator Log Revised: 28 Jan2014
=== page 130 ===
[p130.t1.r1] TABLE COLUMNS: RTAC CHILLER LOG
[p130.t1.r2] RTAC CHILLER LOG: Compressor 2A Tab | column 2:  | column 3:  | column 4: Compressor 2B Tab
[p130.t1.r3] RTAC CHILLER LOG: Operating Mode
[p130.t1.r4] RTAC CHILLER LOG: Hours | column 2:  | column 3: Hrs/mins | column 4:  | column 5:  | column 6: Hrs/mins
[p130.t1.r5] RTAC CHILLER LOG: Starts
[p130.t1.r6] RTAC CHILLER LOG: 15 min | column 2: 30 min | column 3: 45 min | column 4: 15 min | column 5: 30 min | column 6: 45 min
[p130.t1.r7] RTAC CHILLER LOG: Phase A - B Voltage volts
[p130.t1.r8] RTAC CHILLER LOG: Average Line Current %RLA
[p130.t1.r9] RTAC CHILLER LOG: Line 1 current amps
[p130.t1.r10] RTAC CHILLER LOG: Line 2 current amps
[p130.t1.r11] RTAC CHILLER LOG: Line 3 current amps
[p130.t1.r12] RTAC CHILLER LOG: Line 1 current %RLA
[p130.t1.r13] RTAC CHILLER LOG: Line 2 current %RLA
[p130.t1.r14] RTAC CHILLER LOG: Line 3 current %RLA
[p130.t1.r15] RTAC CHILLER LOG: Evaporator Oil Return Solenoid | column 2:  | column 3: open/closed | column 4: open/closed | column 5: open/closed | column 6: open/closed | column 7: open/closed | column 8: open/closed
[p130.t1.r16] RTAC CHILLER LOG: Supply Oil Temperature F or C
[p130.t1.r17] RTAC CHILLER LOG: Intermediate Oil Pressure psig/kPa
[p130.t1.r18] RTAC CHILLER LOG: Female Step solenoid | column 2:  | column 3: load/unload | column 4: load/unload | column 5: load/unload | column 6: load/unload | column 7: load/unload | column 8: load/unload
[p130.t1.r19] RTAC CHILLER LOG: High Pressure Cutout switch | column 2:  | column 3: good/tripped | column 4: good/tripped | column 5: good/tripped | column 6: good/tripped | column 7: good/tripped | column 8: good/tripped
[p130.t1.r20] RTAC CHILLER LOG: Comments: | column 2:  | column 3 (same as row above): good/tripped | column 4 (same as row above): good/tripped | column 5:  | column 6:  | column 7 (same as row above): good/tripped | column 8 (same as row above): good/tripped
[p130.b1] Revised: 28 Jan2014 RTAC Operator Log
=== page 131 ===
[p131.b1] RTAC Start-Up Test Log
[p131.t1.r1] TABLE COLUMNS: RTAC START-UP TEST LOG
[p131.t1.r2] RTAC START-UP TEST LOG: Model #
[p131.t1.r3] RTAC START-UP TEST LOG: Job Name | column 2:  | column 3:  | column 4: Job Location
[p131.t1.r4] RTAC START-UP TEST LOG: CRC # | column 2:  | column 3:  | column 4: Serial #
[p131.t1.r5] RTAC START-UP TEST LOG: Sales Order # Ship Date | column 2:  | column 3:  | column 4: Job Elevation (ft. above sea level)
[p131.t1.r6] RTAC START-UP TEST LOG: Starter Data: | column 2:  | column 3:  | column 4: Start-up Only
[p131.t1.r7] RTAC START-UP TEST LOG: Manufacturer | column 2:  | column 3:  | column 4: Chiller Appearance on arrival:
[p131.t1.r8] RTAC START-UP TEST LOG: Type: (wye-delta or x-line) | column 2:  | column 3:  | column 4: Machine gauge pressure: ckt1/ckt2
[p131.t1.r9] RTAC START-UP TEST LOG: Vendor ID #/ Model #: | column 2:  | column 3:  | column 4: Machine CH.530 pressure ckt1/ckt2
[p131.t1.r10] RTAC START-UP TEST LOG: Volts | column 2: Amps | column 3: Hz | column 4: Unit R-134a Charge lbs
[p131.t1.r11] RTAC START-UP TEST LOG: Compressor Data: | column 2 (same as row above): Amps | column 3 (same as row above): Hz | column 4: Unit oil charge (OIL00048) gal
[p131.t1.r12] RTAC START-UP TEST LOG: Compressor A: | column 2 (same as row above): Amps | column 3 (same as row above): Hz | column 4: Pressure Test (if required)
[p131.t1.r13] RTAC START-UP TEST LOG: Model #: | column 2: Hz | column 3 (same as row above): Vacuum after leak test= mm
[p131.t1.r14] RTAC START-UP TEST LOG: Serial # | column 2: Hz | column 3 (same as row above): Standing Vacuum test= mm rise in hrs
[p131.t1.r15] RTAC START-UP TEST LOG: RLA | column 2: Hz | column 3 (same as row above): Current Transformers
[p131.t1.r16] RTAC START-UP TEST LOG: KW | column 2: Hz | column 3 (same as row above): Part number ("X" code and 2-digit extension)
[p131.t1.r17] RTAC START-UP TEST LOG: Volts | column 2: Hz | column 3 (same as row above): X
[p131.t1.r18] RTAC START-UP TEST LOG: HZ | column 2: Hz | column 3 (same as row above): X
[p131.t1.r19] RTAC START-UP TEST LOG: Compressor B: | column 2 (same as row above): HZ | column 3 (same as row above): Hz | column 4: X
[p131.t1.r20] RTAC START-UP TEST LOG: Model #: | column 2: Hz | column 3 (same as row above): X
[p131.t1.r21] RTAC START-UP TEST LOG: Serial # | column 2: Hz | column 3 (same as row above): X
[p131.t1.r22] RTAC START-UP TEST LOG: RLA | column 2: Hz | column 3 (same as row above): X
[p131.t1.r23] RTAC START-UP TEST LOG: KW | column 2: Hz | column 3 (same as row above): Summary of Options Installed
[p131.t1.r24] RTAC START-UP TEST LOG: Volts | column 2: Hz | column 3 (same as row above): Y N Tracer Communications Interface
[p131.t1.r25] RTAC START-UP TEST LOG: HZ | column 2: Hz | column 3 (same as row above): Y N Ice Making
[p131.t1.r26] RTAC START-UP TEST LOG: Compressor C: | column 2 (same as row above): HZ | column 3 (same as row above): Hz | column 4: Y N Other
[p131.t1.r27] RTAC START-UP TEST LOG: Model #: | column 2: Hz | column 3 (same as row above): Y N Other
[p131.t1.r28] RTAC START-UP TEST LOG: Serial # | column 2: Hz | column 3 (same as row above): Y N Other
[p131.t1.r29] RTAC START-UP TEST LOG: RLA | column 2: Hz | column 3 (same as row above): Evap Design Conditions
[p131.t1.r30] RTAC START-UP TEST LOG: KW | column 2: Hz | column 3 (same as row above): GPM PSID
[p131.t1.r31] RTAC START-UP TEST LOG: Volts | column 2: Hz | column 3 (same as row above): Entering Water: Leaving Water:
[p131.t1.r32] RTAC START-UP TEST LOG: HZ | column 2: Hz | column 3 (same as row above): % Glycol:
[p131.t1.r33] RTAC START-UP TEST LOG: Compressor D: | column 2 (same as row above): HZ | column 3 (same as row above): Hz | column 4: Type of Glycol:
[p131.t1.r34] RTAC START-UP TEST LOG: Model #: | column 2: Hz | column 3 (same as row above): Evap Actual Conditions
[p131.t1.r35] RTAC START-UP TEST LOG: Serial # | column 2: Hz | column 3 (same as row above): GPM PSID
[p131.t1.r36] RTAC START-UP TEST LOG: RLA | column 2: Hz | column 3 (same as row above): Entering Water: Leaving Water:
[p131.t1.r37] RTAC START-UP TEST LOG: KW | column 2: Hz | column 3 (same as row above): % Glycol:
[p131.t1.r38] RTAC START-UP TEST LOG: Volts | column 2: Hz | column 3 (same as row above): Type of Glycol:
[p131.t1.r39] RTAC START-UP TEST LOG: HZ | column 2: Hz
[p131.t1.r40] RTAC START-UP TEST LOG: Owner Witness Signature: | column 2 (same as row above): HZ | column 3 (same as row above): Hz
[p131.b2] RTAC Start-Up Test Log Revised: 28 Jan2014
=== page 132 ===
[p132.b1] Ingersoll Rand (NYSE:IR) advances the quality of life by creating comfortable, sustainable and efficient environments. Our people and our family of brands—including Club Car®, Ingersoll Rand®, Thermo King® and Trane®—work together to enhance the quality and comfort of air in homes and buildings; transport and protect food and perishables; and increase industrial productivity and efficiency. We are a global business committed to a world of sustainable progress and enduring results. For more information, visit www.ingersollrand.com.
[p132.b2] Ingersoll Rand has a policy of continuous product and product data improvement and reserves the right to change design and specifications without notice.
[p132.b3] © 2017 Ingersoll Rand All rights reserved
[p132.b4] We are committed to using environmentally
[p132.b5] RTAC-SVX01N-EN 10 Jan 2017 [p132.b6] conscious print practices that reduce waste.
[p132.b7] Supersedes RTAC-SVX01M-EN (30 Jan 2015)
```
