{
 "annotator": "Fabio Daniele",
 "date": "2026-09-27",
 "minutes": "circa 55",
 "pages": [
  105,
  106,
  107,
  108,
  109,
  110,
  111,
  112,
  113,
  114,
  115,
  116,
  117,
  118,
  119,
  120,
  121,
  122,
  123
 ],
 "branches": 257,
 "claims": [
  {
   "branch_id": "R1",
   "indicator": "Motor Current Overload - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b3"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Compressor current exceeded overload time versus trip characteristic. For A/C products: must trip 140% RLA, must hold 125%, nominal trip 132.5% in 30 seconds.",
   "claim_id": "R1.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R2",
   "indicator": "Motor Current Overload - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b23",
    "p105.b29"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Compressor current exceeded overload time versus trip characteristic. For A/C products: must trip 140% RLA, must hold 125%, nominal trip 132.5% in 30 seconds.",
   "claim_id": "R2.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R3",
   "indicator": "Motor Current Overload - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b23",
    "p105.b34"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Compressor current exceeded overload time versus trip characteristic. For A/C products: must trip 140% RLA, must hold 125%, nominal trip 132.5% in 30 seconds.",
   "claim_id": "R3.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R4",
   "indicator": "Motor Current Overload - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b23",
    "p105.b39"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Compressor current exceeded overload time versus trip characteristic. For A/C products: must trip 140% RLA, must hold 125%, nominal trip 132.5% in 30 seconds.",
   "claim_id": "R4.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R5",
   "indicator": "Over Voltage",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b43",
    "p105.b41",
    "p105.b44"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Nominal trip: 60 seconds at greater than 112.5%; at 200 V, 2.5%; at 575 V, 1.8%. Automatic reset at 109% or less. Applies in pre-start and when any circuit is energized.",
   "claim_id": "R5.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R6",
   "indicator": "Phase Loss - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p105.b48"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "No current was sensed on one or two current-transformer inputs while running or starting. Must hold 20% RLA; must trip 5% RLA; design trip point 10%, design trip time 2.64 seconds, maximum 3 seconds. If phase-reversal protection is enabled and current is not sensed on one or more inputs, trip within 0.3 second of compressor start.",
   "claim_id": "R6.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R7",
   "indicator": "Phase Loss - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b13"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "No current was sensed on one or two current-transformer inputs while running or starting. Must hold 20% RLA; must trip 5% RLA; design trip point 10%, design trip time 2.64 seconds, maximum 3 seconds. If phase-reversal protection is enabled and current is not sensed on one or more inputs, trip within 0.3 second of compressor start.",
   "claim_id": "R7.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R8",
   "indicator": "Phase Loss - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b19"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "No current was sensed on one or two current-transformer inputs while running or starting. Must hold 20% RLA; must trip 5% RLA; design trip point 10%, design trip time 2.64 seconds, maximum 3 seconds. If phase-reversal protection is enabled and current is not sensed on one or more inputs, trip within 0.3 second of compressor start.",
   "claim_id": "R8.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R9",
   "indicator": "Phase Loss - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b25"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "No current was sensed on one or two current-transformer inputs while running or starting. Must hold 20% RLA; must trip 5% RLA; design trip point 10%, design trip time 2.64 seconds, maximum 3 seconds. If phase-reversal protection is enabled and current is not sensed on one or more inputs, trip within 0.3 second of compressor start.",
   "claim_id": "R9.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R10",
   "indicator": "Phase Reversal - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b13"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A phase reversal was detected on the incoming current. On compressor startup, detection and trip occur within a maximum of 0.3 second.",
   "claim_id": "R10.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R11",
   "indicator": "Phase Reversal - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b13"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A phase reversal was detected on the incoming current. On compressor startup, detection and trip occur within a maximum of 0.3 second.",
   "claim_id": "R11.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R12",
   "indicator": "Phase Reversal - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b19"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A phase reversal was detected on the incoming current. On compressor startup, detection and trip occur within a maximum of 0.3 second.",
   "claim_id": "R12.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R13",
   "indicator": "Phase Reversal - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b25"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A phase reversal was detected on the incoming current. On compressor startup, detection and trip occur within a maximum of 0.3 second.",
   "claim_id": "R13.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R14",
   "indicator": "Power Loss - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p106.b61"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The compressor had established currents while running, then all three phases of current were lost. Design: below 10% RLA, trip in 2.64 seconds. Inactive before transition-complete input is proven during start; a power loss during that period results instead in Starter Fault Type III or Starter Did Not Transition.",
   "claim_id": "R14.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R15",
   "indicator": "Power Loss - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b15"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The compressor had established currents while running, then all three phases of current were lost. Design: below 10% RLA, trip in 2.64 seconds. The diagnostic precludes Phase Loss and Transition Complete Input Opened; the minimum trip time must exceed the Starter module reset time.",
   "claim_id": "R15.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R16",
   "indicator": "Power Loss - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b23"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The compressor had established currents while running, then all three phases of current were lost. Design: below 10% RLA, trip in 2.64 seconds. The diagnostic precludes Phase Loss and Transition Complete Input Opened; the minimum trip time must exceed the Starter module reset time.",
   "claim_id": "R16.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R17",
   "indicator": "Power Loss - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b31"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The compressor had established currents while running, then all three phases of current were lost. Design: below 10% RLA, trip in 2.64 seconds. The diagnostic precludes Phase Loss and Transition Complete Input Opened; the minimum trip time must exceed the Starter module reset time.",
   "claim_id": "R17.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R18",
   "indicator": "Severe Current Imbalance - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b37",
    "p107.b36",
    "p107.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A 30% current imbalance was detected on one phase relative to the average of all three phases for 90 continuous seconds.",
   "claim_id": "R18.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R19",
   "indicator": "Severe Current Imbalance - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b37",
    "p107.b36",
    "p107.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A 30% current imbalance was detected on one phase relative to the average of all three phases for 90 continuous seconds.",
   "claim_id": "R19.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R20",
   "indicator": "Severe Current Imbalance - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b37",
    "p107.b36",
    "p107.b48"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A 30% current imbalance was detected on one phase relative to the average of all three phases for 90 continuous seconds.",
   "claim_id": "R20.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R21",
   "indicator": "Severe Current Imbalance - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b37",
    "p107.b36",
    "p107.b53"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A 30% current imbalance was detected on one phase relative to the average of all three phases for 90 continuous seconds.",
   "claim_id": "R21.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R22",
   "indicator": "Starter 1A Dry Run",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b57",
    "p107.b56",
    "p107.b61",
    "p107.b66"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While in Starter Dry Run mode, either 50% line voltage was sensed at the potential transformers or 10% RLA current was sensed at the current transformers.",
   "claim_id": "R22.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R23",
   "indicator": "Starter 1B Dry Run",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b57",
    "p107.b61",
    "p107.b56",
    "p107.b66"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While in Starter Dry Run mode, either 50% line voltage was sensed at the potential transformers or 10% RLA current was sensed at the current transformers.",
   "claim_id": "R23.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R24",
   "indicator": "Starter 2A Dry Run",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b57",
    "p107.b66",
    "p107.b56",
    "p107.b61"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While in Starter Dry Run mode, either 50% line voltage was sensed at the potential transformers or 10% RLA current was sensed at the current transformers.",
   "claim_id": "R24.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R25",
   "indicator": "Starter 2B Dry Run",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b57",
    "p107.b71",
    "p107.b56",
    "p107.b61"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While in Starter Dry Run mode, either 50% line voltage was sensed at the potential transformers or 10% RLA current was sensed at the current transformers.",
   "claim_id": "R25.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R26",
   "indicator": "Starter Contactor Interrupt Failure - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p107.b77"
   ],
   "failure_segments": [],
   "component": "Starter contactor",
   "component_segments": [
    "p107.b77"
   ],
   "conditions": "Compressor current greater than 10% RLA on any or all phases while the compressor was commanded off; detection time 5-10 seconds. The controller generates the diagnostic and keeps the affected compressor off until manually reset.",
   "claim_id": "R26.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R27",
   "indicator": "Starter Contactor Interrupt Failure - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p108.b13",
    "p108.b69"
   ],
   "failure_segments": [],
   "component": "Starter contactor",
   "component_segments": [
    "p108.b13",
    "p108.b69"
   ],
   "conditions": "Compressor current greater than 10% RLA on any or all phases while the compressor was commanded off; detection time 5-10 seconds. The controller generates the diagnostic and keeps the affected compressor off until manually reset.",
   "claim_id": "R27.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R28",
   "indicator": "Starter Contactor Interrupt Failure - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p108.b13",
    "p108.b75"
   ],
   "failure_segments": [],
   "component": "Starter contactor",
   "component_segments": [
    "p108.b13",
    "p108.b75"
   ],
   "conditions": "Compressor current greater than 10% RLA on any or all phases while the compressor was commanded off; detection time 5-10 seconds. The controller generates the diagnostic and keeps the affected compressor off until manually reset.",
   "claim_id": "R28.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R29",
   "indicator": "Starter Contactor Interrupt Failure - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p108.b13"
   ],
   "failure_segments": [],
   "component": "Starter contactor",
   "component_segments": [
    "p108.b13"
   ],
   "conditions": "Compressor current greater than 10% RLA on any or all phases while the compressor was commanded off; detection time 5-10 seconds. The controller generates the diagnostic and keeps the affected compressor off until manually reset.",
   "claim_id": "R29.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R30",
   "indicator": "Starter Did Not Transition - Compressor 1A",
   "code": "",
   "failure": "The Starter Module did not receive a transition-complete signal within the designated time after its transition command.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b40",
    "p108.b69",
    "p108.b39"
   ],
   "failure_segments": [
    "p108.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Must-hold time 1 second; must-trip time 6 seconds; design time 2.5 seconds. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters.",
   "claim_id": "R30.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R31",
   "indicator": "Starter Did Not Transition - Compressor 1B",
   "code": "",
   "failure": "The Starter Module did not receive a transition-complete signal within the designated time after its transition command.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b40",
    "p108.b75",
    "p108.b39"
   ],
   "failure_segments": [
    "p108.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Must-hold time 1 second; must-trip time 6 seconds; design time 2.5 seconds. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters.",
   "claim_id": "R31.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R32",
   "indicator": "Starter Did Not Transition - Compressor 2A",
   "code": "",
   "failure": "The Starter Module did not receive a transition-complete signal within the designated time after its transition command.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b40",
    "p108.b81",
    "p108.b39"
   ],
   "failure_segments": [
    "p108.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Must-hold time 1 second; must-trip time 6 seconds; design time 2.5 seconds. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters.",
   "claim_id": "R32.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R33",
   "indicator": "Starter Did Not Transition - Compressor 2B",
   "code": "",
   "failure": "The Starter Module did not receive a transition-complete signal within the designated time after its transition command.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b40",
    "p108.b69",
    "p108.b39"
   ],
   "failure_segments": [
    "p108.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Must-hold time 1 second; must-trip time 6 seconds; design time 2.5 seconds. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters.",
   "claim_id": "R33.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R34",
   "indicator": "Starter Fault Type I - Compressor 1A",
   "code": "",
   "failure": "If current is detected when only 1M (1K1) is closed first at start, one of the other contactors is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b69",
    "p108.b68",
    "p108.b70"
   ],
   "failure_segments": [
    "p108.b66"
   ],
   "component": "One of the other contactors",
   "component_segments": [
    "p108.b66"
   ],
   "conditions": "The specific starter test applies only to Y-Delta starters. It checks for no current when 1M (1K1) is closed first.",
   "claim_id": "R34.1",
   "action": "Check for current detected by the CTs when only 1M (1K1) is closed first at start.",
   "action_kind": "inspection",
   "action_segments": [
    "p108.b66"
   ]
  },
  {
   "branch_id": "R35",
   "indicator": "Starter Fault Type I - Compressor 1B",
   "code": "",
   "failure": "If current is detected when only 1M (1K1) is closed first at start, one of the other contactors is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b75",
    "p108.b68",
    "p108.b70"
   ],
   "failure_segments": [
    "p108.b66"
   ],
   "component": "One of the other contactors",
   "component_segments": [
    "p108.b66"
   ],
   "conditions": "The specific starter test applies only to Y-Delta starters. It checks for no current when 1M (1K1) is closed first.",
   "claim_id": "R35.1",
   "action": "Check for current detected by the CTs when only 1M (1K1) is closed first at start.",
   "action_kind": "inspection",
   "action_segments": [
    "p108.b66"
   ]
  },
  {
   "branch_id": "R36",
   "indicator": "Starter Fault Type I - Compressor 2A",
   "code": "",
   "failure": "If current is detected when only 1M (1K1) is closed first at start, one of the other contactors is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p108.b81",
    "p108.b68",
    "p108.b70"
   ],
   "failure_segments": [
    "p108.b66"
   ],
   "component": "One of the other contactors",
   "component_segments": [
    "p108.b66"
   ],
   "conditions": "The specific starter test applies only to Y-Delta starters. It checks for no current when 1M (1K1) is closed first.",
   "claim_id": "R36.1",
   "action": "Check for current detected by the CTs when only 1M (1K1) is closed first at start.",
   "action_kind": "inspection",
   "action_segments": [
    "p108.b66"
   ]
  },
  {
   "branch_id": "R37",
   "indicator": "Starter Fault Type I - Compressor 2B",
   "code": "",
   "failure": "If current is detected when only 1M (1K1) is closed first at start, one of the other contactors is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p109.b14",
    "p109.b13",
    "p109.b15"
   ],
   "failure_segments": [
    "p109.b11"
   ],
   "component": "One of the other contactors",
   "component_segments": [
    "p109.b11"
   ],
   "conditions": "The specific starter test applies only to Y-Delta starters. It checks for no current when 1M (1K1) is closed first.",
   "claim_id": "R37.1",
   "action": "Check for current detected by the CTs when only 1M (1K1) is closed first at start.",
   "action_kind": "inspection",
   "action_segments": [
    "p109.b11"
   ]
  },
  {
   "branch_id": "R38",
   "indicator": "Starter Fault Type II - Compressor 1A",
   "code": "",
   "failure": "If current is detected when only the Shorting Contactor (1K3) is energized at start, 1M is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p109.b20",
    "p109.b19"
   ],
   "failure_segments": [
    "p109.b17"
   ],
   "component": "Main Contactor 1M",
   "component_segments": [
    "p109.b17"
   ],
   "conditions": "The test applies to all starter types; many starters do not connect to the Shorting Contactor.",
   "claim_id": "R38.1",
   "action": "Check for current detected by the CTs when only the Shorting Contactor (1K3) is individually energized.",
   "action_kind": "inspection",
   "action_segments": [
    "p109.b17"
   ]
  },
  {
   "branch_id": "R39",
   "indicator": "Starter Fault Type II - Compressor 1B",
   "code": "",
   "failure": "If current is detected when only the Shorting Contactor (1K3) is energized at start, 1M is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p109.b27",
    "p109.b19"
   ],
   "failure_segments": [
    "p109.b17"
   ],
   "component": "Main Contactor 1M",
   "component_segments": [
    "p109.b17"
   ],
   "conditions": "The test applies to all starter types; many starters do not connect to the Shorting Contactor.",
   "claim_id": "R39.1",
   "action": "Check for current detected by the CTs when only the Shorting Contactor (1K3) is individually energized.",
   "action_kind": "inspection",
   "action_segments": [
    "p109.b17"
   ]
  },
  {
   "branch_id": "R40",
   "indicator": "Starter Fault Type II - Compressor 2A",
   "code": "",
   "failure": "If current is detected when only the Shorting Contactor (1K3) is energized at start, 1M is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p109.b34",
    "p109.b19"
   ],
   "failure_segments": [
    "p109.b17"
   ],
   "component": "Main Contactor 1M",
   "component_segments": [
    "p109.b17"
   ],
   "conditions": "The test applies to all starter types; many starters do not connect to the Shorting Contactor.",
   "claim_id": "R40.1",
   "action": "Check for current detected by the CTs when only the Shorting Contactor (1K3) is individually energized.",
   "action_kind": "inspection",
   "action_segments": [
    "p109.b17"
   ]
  },
  {
   "branch_id": "R41",
   "indicator": "Starter Fault Type II - Compressor 2B",
   "code": "",
   "failure": "If current is detected when only the Shorting Contactor (1K3) is energized at start, 1M is shorted.",
   "failure_stated": true,
   "indicator_segments": [
    "p109.b14",
    "p109.b19"
   ],
   "failure_segments": [
    "p109.b17"
   ],
   "component": "Main Contactor 1M",
   "component_segments": [
    "p109.b17"
   ],
   "conditions": "The test applies to all starter types; many starters do not connect to the Shorting Contactor.",
   "claim_id": "R41.1",
   "action": "Check for current detected by the CTs when only the Shorting Contactor (1K3) is individually energized.",
   "action_kind": "inspection",
   "action_segments": [
    "p109.b17"
   ]
  },
  {
   "branch_id": "R42",
   "indicator": "Starter Fault Type III - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b20",
    "p109.b47"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "During the normal start sequence, the Shorting Contactor (1K3) and then Main Contactor (1K1) were energized; 1.6 seconds later no current was detected by the CTs for the last 1.2 seconds on all three phases. Applies to all starter types except Adaptive Frequency Drives.",
   "claim_id": "R42.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R43",
   "indicator": "Starter Fault Type III - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b27",
    "p109.b47"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "During the normal start sequence, the Shorting Contactor (1K3) and then Main Contactor (1K1) were energized; 1.6 seconds later no current was detected by the CTs for the last 1.2 seconds on all three phases. Applies to all starter types except Adaptive Frequency Drives.",
   "claim_id": "R43.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R44",
   "indicator": "Starter Fault Type III - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b34",
    "p109.b47"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "During the normal start sequence, the Shorting Contactor (1K3) and then Main Contactor (1K1) were energized; 1.6 seconds later no current was detected by the CTs for the last 1.2 seconds on all three phases. Applies to all starter types except Adaptive Frequency Drives.",
   "claim_id": "R44.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R45",
   "indicator": "Starter Fault Type III - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b14",
    "p109.b47"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "During the normal start sequence, the Shorting Contactor (1K3) and then Main Contactor (1K1) were energized; 1.6 seconds later no current was detected by the CTs for the last 1.2 seconds on all three phases. Applies to all starter types except Adaptive Frequency Drives.",
   "claim_id": "R45.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R46",
   "indicator": "Transition Complete Input Opened - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b20"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input opened while the compressor motor was running after a successful transition. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters. The minimum trip time must exceed the Power Loss diagnostic trip time.",
   "claim_id": "R46.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R47",
   "indicator": "Transition Complete Input Opened - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p109.b27"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input opened while the compressor motor was running after a successful transition. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters. The minimum trip time must exceed the Power Loss diagnostic trip time.",
   "claim_id": "R47.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R48",
   "indicator": "Transition Complete Input Opened - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b13",
    "p110.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input opened while the compressor motor was running after a successful transition. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters. The minimum trip time must exceed the Power Loss diagnostic trip time.",
   "claim_id": "R48.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R49",
   "indicator": "Transition Complete Input Opened - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b13",
    "p110.b21"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input opened while the compressor motor was running after a successful transition. Active only for Y-Delta, Auto-Transformer, Primary Reactor, and X-Line starters. The minimum trip time must exceed the Power Loss diagnostic trip time.",
   "claim_id": "R49.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R50",
   "indicator": "Transition Complete Input Shorted - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b24",
    "p110.b26"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input was found shorted before the compressor started. Active for all electromechanical starters.",
   "claim_id": "R50.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R51",
   "indicator": "Transition Complete Input Shorted - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b24",
    "p110.b26"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input was found shorted before the compressor started. Active for all electromechanical starters.",
   "claim_id": "R51.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R52",
   "indicator": "Transition Complete Input Shorted - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b24",
    "p110.b26",
    "p110.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input was found shorted before the compressor started. Active for all electromechanical starters.",
   "claim_id": "R52.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R53",
   "indicator": "Transition Complete Input Shorted - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b24",
    "p110.b26",
    "p110.b21"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The Transition Complete input was found shorted before the compressor started. Active for all electromechanical starters.",
   "claim_id": "R53.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R54",
   "indicator": "Under Voltage",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b49",
    "p110.b47",
    "p110.b50"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Nominal trip: 60 seconds below 87.5%; 2.8% at 200 V and 1.8% at 575 V. Automatic reset at 90% or greater. Applies in pre-start and when any circuit is energized.",
   "claim_id": "R54.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R55",
   "indicator": "BAS Communication Lost",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b66"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The BAS was configured as installed; communication with the BAS was lost for 15 contiguous minutes after it had been established. The chiller follows the Tracer Default Run Command previously stored by the MP.",
   "claim_id": "R55.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R56",
   "indicator": "BAS Failed to Establish Communication",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p110.b71",
    "p110.b69"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "BAS configured as installed but did not communicate with the MP within 15 minutes after power-up.",
   "claim_id": "R56.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R57",
   "indicator": "Check Clock",
   "code": "",
   "failure": "The real-time clock detected loss of its oscillator at some time in the past.",
   "failure_stated": true,
   "indicator_segments": [
    "p110.b74"
   ],
   "failure_segments": [
    "p110.b73"
   ],
   "component": "Battery",
   "component_segments": [
    "p110.b73"
   ],
   "conditions": "The diagnostic can be effectively cleared only by writing a new time-clock value.",
   "claim_id": "R57.1",
   "action": "Check or replace the battery.",
   "action_kind": "inspection",
   "action_segments": [
    "p110.b73"
   ]
  },
  {
   "branch_id": "R57",
   "indicator": "Check Clock",
   "code": "",
   "failure": "The real-time clock detected loss of its oscillator at some time in the past.",
   "failure_stated": true,
   "indicator_segments": [
    "p110.b74"
   ],
   "failure_segments": [
    "p110.b73"
   ],
   "component": "Battery",
   "component_segments": [
    "p110.b73"
   ],
   "conditions": "The diagnostic can be effectively cleared only by writing a new time-clock value.",
   "claim_id": "R57.2",
   "action": "Write a new value to the chiller's time clock using TechView or DynaView's Set Chiller Time function.",
   "action_kind": "repair",
   "action_segments": [
    "p110.b73"
   ]
  },
  {
   "branch_id": "R58",
   "indicator": "Condenser Fan Variable Speed Drive Fault - Circuit 1 (Drive 1)",
   "code": "",
   "failure": "The MP received a fault signal from the respective condenser fan Variable Speed Inverter Drive and failed to clear it after five attempts.",
   "failure_stated": true,
   "indicator_segments": [
    "p110.b77",
    "p110.b85"
   ],
   "failure_segments": [
    "p110.b76"
   ],
   "component": "Condenser fan variable-speed inverter drive",
   "component_segments": [
    "p110.b77",
    "p110.b85",
    "p110.b76"
   ],
   "conditions": "The MP attempts to clear the fault five times within one minute; the fourth attempt removes inverter power for a power-up reset. If not cleared, the MP reverts to constant-speed operation without that inverter fan.",
   "claim_id": "R58.1",
   "action": "If the fault does not clear, manually bypass the inverter and rebind the fan outputs for full fixed-speed fan operation.",
   "action_kind": "repair",
   "action_segments": [
    "p110.b76"
   ]
  },
  {
   "branch_id": "R59",
   "indicator": "Condenser Fan Variable Speed Drive Fault - Circuit 1 (Drive 2)",
   "code": "",
   "failure": "The MP received a fault signal from the respective condenser fan Variable Speed Inverter Drive and failed to clear it after five attempts.",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b14",
    "p111.b22"
   ],
   "failure_segments": [
    "p111.b13"
   ],
   "component": "Condenser fan variable-speed inverter drive",
   "component_segments": [
    "p111.b14",
    "p111.b22",
    "p111.b13"
   ],
   "conditions": "The MP attempts to clear the fault five times within one minute; the fourth attempt removes inverter power for a power-up reset. If not cleared, the MP reverts to constant-speed operation without that inverter fan.",
   "claim_id": "R59.1",
   "action": "If the fault does not clear, manually bypass the inverter and rebind the fan outputs for full fixed-speed fan operation.",
   "action_kind": "repair",
   "action_segments": [
    "p111.b13"
   ]
  },
  {
   "branch_id": "R60",
   "indicator": "Condenser Fan Variable Speed Drive Fault - Circuit 2 (Drive 1)",
   "code": "",
   "failure": "The MP received a fault signal from the respective condenser fan Variable Speed Inverter Drive and failed to clear it after five attempts.",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b14",
    "p111.b22"
   ],
   "failure_segments": [
    "p111.b13"
   ],
   "component": "Condenser fan variable-speed inverter drive",
   "component_segments": [
    "p111.b14",
    "p111.b22",
    "p111.b13"
   ],
   "conditions": "The MP attempts to clear the fault five times within one minute; the fourth attempt removes inverter power for a power-up reset. If not cleared, the MP reverts to constant-speed operation without that inverter fan.",
   "claim_id": "R60.1",
   "action": "If the fault does not clear, manually bypass the inverter and rebind the fan outputs for full fixed-speed fan operation.",
   "action_kind": "repair",
   "action_segments": [
    "p111.b13"
   ]
  },
  {
   "branch_id": "R61",
   "indicator": "Condenser Fan Variable Speed Drive Fault - Circuit 2 (Drive 2)",
   "code": "",
   "failure": "The MP received a fault signal from the respective condenser fan Variable Speed Inverter Drive and failed to clear it after five attempts.",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b14",
    "p111.b46"
   ],
   "failure_segments": [
    "p111.b13"
   ],
   "component": "Condenser fan variable-speed inverter drive",
   "component_segments": [
    "p111.b14",
    "p111.b46",
    "p111.b13"
   ],
   "conditions": "The MP attempts to clear the fault five times within one minute; the fourth attempt removes inverter power for a power-up reset. If not cleared, the MP reverts to constant-speed operation without that inverter fan.",
   "claim_id": "R61.1",
   "action": "If the fault does not clear, manually bypass the inverter and rebind the fan outputs for full fixed-speed fan operation.",
   "action_kind": "repair",
   "action_segments": [
    "p111.b13"
   ]
  },
  {
   "branch_id": "R62",
   "indicator": "Condenser Refrigerant Pressure Transducer - Circuit 1",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b49"
   ],
   "failure_segments": [
    "p111.b50"
   ],
   "component": "Condenser refrigerant pressure transducer; LLID",
   "component_segments": [
    "p111.b49",
    "p111.b50"
   ],
   "conditions": "",
   "claim_id": "R62.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R63",
   "indicator": "Condenser Refrigerant Pressure Transducer - Circuit 2",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b49"
   ],
   "failure_segments": [
    "p111.b50"
   ],
   "component": "Condenser refrigerant pressure transducer; LLID",
   "component_segments": [
    "p111.b49",
    "p111.b50"
   ],
   "conditions": "",
   "claim_id": "R63.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R64",
   "indicator": "Emergency Stop",
   "code": "",
   "failure": "An external interlock has tripped.",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b57",
    "p111.b58"
   ],
   "failure_segments": [
    "p111.b57",
    "p111.b58"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The EMERGENCY STOP input is open; trip to unit stop is 0.1-1.0 seconds.",
   "claim_id": "R64.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R65",
   "indicator": "Evaporator Entering Water Temperature Sensor",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b69"
   ],
   "failure_segments": [
    "p111.b60"
   ],
   "component": "Evaporator entering-water temperature sensor; LLID",
   "component_segments": [
    "p111.b69",
    "p111.b60"
   ],
   "conditions": "Normal operation has no control effects. The chiller removes any Return or Constant Return Chilled Water Reset that was in effect and applies the specified slew rates.",
   "claim_id": "R65.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R66",
   "indicator": "Evaporator Leaving Water Temperature Sensor",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b70",
    "p111.b69"
   ],
   "failure_segments": [
    "p111.b70",
    "p111.b69"
   ],
   "component": "Evaporator leaving-water temperature sensor; LLID",
   "component_segments": [
    "p111.b70",
    "p111.b69"
   ],
   "conditions": "",
   "claim_id": "R66.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R67",
   "indicator": "Evaporator Liquid Level Sensor - Circuit 1",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b50"
   ],
   "failure_segments": [
    "p111.b50"
   ],
   "component": "Evaporator liquid-level sensor; LLID",
   "component_segments": [
    "p111.b50"
   ],
   "conditions": "",
   "claim_id": "R67.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R68",
   "indicator": "Evaporator Liquid Level Sensor - Circuit 2",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b50"
   ],
   "failure_segments": [
    "p111.b50"
   ],
   "component": "Evaporator liquid-level sensor; LLID",
   "component_segments": [
    "p111.b50"
   ],
   "conditions": "",
   "claim_id": "R68.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R69",
   "indicator": "Evaporator Refrigerant Drain - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p111.b82"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Effective only with remote evaporator units and in circuit non-running modes. The liquid level was not below -21.2 mm within five minutes after the Drain Valve Solenoid was commanded open. Inactive if the drain valve is commanded closed.",
   "claim_id": "R69.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R70",
   "indicator": "Evaporator Refrigerant Drain - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p111.b88"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Effective only with remote evaporator units and in circuit non-running modes. The liquid level was not below -21.2 mm within five minutes after the Drain Valve Solenoid was commanded open. Inactive if the drain valve is commanded closed.",
   "claim_id": "R70.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R71",
   "indicator": "Evaporator Water Flow (Entering Water Temperature)",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p111.b93",
    "p111.b101"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Entering evaporator water temperature fell below leaving evaporator water temperature by more than 2°F for 180°F-sec; minimum trip time is one minute.",
   "claim_id": "R71.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R72",
   "indicator": "Evaporator Water Flow (High Approach Temperature) - Circuit 1",
   "code": "",
   "failure": "No or reversed evaporator water flow is suggested.",
   "failure_stated": true,
   "indicator_segments": [
    "p111.b101"
   ],
   "failure_segments": [
    "p111.b103"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Large evaporator approach temperatures, low evaporator saturated temperatures, and liquid refrigerant are the stated signs.",
   "claim_id": "R72.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R73",
   "indicator": "Evaporator Water Flow (High Approach Temperature) - Circuit 2",
   "code": "",
   "failure": "No or reversed evaporator water flow is suggested.",
   "failure_stated": true,
   "indicator_segments": [
    "p112.b13"
   ],
   "failure_segments": [
    "p112.b15"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Large evaporator approach temperatures, low evaporator saturated temperatures, and liquid refrigerant are the stated signs.",
   "claim_id": "R73.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R74",
   "indicator": "Evaporator Water Flow Lost",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b26"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Active when the evaporator pump is commanded on in Auto mode or by certain off-cycle diagnostics. The input must remain open more than 6-10 seconds (high-voltage binary input) or 20-25 seconds (factory-mounted low-voltage input); 6-10 seconds of continuous flow clears the diagnostic.",
   "claim_id": "R74.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R75",
   "indicator": "Evaporator Water Flow Overdue",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b34"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Flow was not proven within 4:15 for RTAC Rev 20 and earlier, or 20:00 for Rev 21. For software Rev 17 and earlier the pump output is de-energized; for Rev 18 and later its command status is not affected. Certain off-cycle diagnostics shorten the callout delay to 4:15.",
   "claim_id": "R75.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R76",
   "indicator": "External Chilled Water Setpoint",
   "code": "",
   "failure": "When enabled, the input is out of range low or high, or has a bad LLID.",
   "failure_stated": true,
   "indicator_segments": [
    "p112.b38"
   ],
   "failure_segments": [
    "p112.b36"
   ],
   "component": "LLID",
   "component_segments": [
    "p112.b36"
   ],
   "conditions": "When not enabled, no diagnostic is generated. When enabled, the chiller defaults the chilled-water setpoint to the next priority; the diagnostic resets automatically when the input returns to the normal range.",
   "claim_id": "R76.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R77",
   "indicator": "External Current Limit Setpoint",
   "code": "",
   "failure": "When enabled, the input is out of range low or high, or has a bad LLID.",
   "failure_stated": true,
   "indicator_segments": [
    "p112.b42"
   ],
   "failure_segments": [
    "p112.b40"
   ],
   "component": "LLID",
   "component_segments": [
    "p112.b40"
   ],
   "conditions": "When not enabled, no diagnostic is generated. When enabled, the current-limit setpoint defaults to the next priority; the diagnostic resets automatically when the input returns to the normal range.",
   "claim_id": "R77.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R78",
   "indicator": "High Differential Refrigerant Pressure - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b45",
    "p112.b46",
    "p112.b44"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "System differential pressure for the circuit exceeded 275 psid for two consecutive samples or more than 10 seconds.",
   "claim_id": "R78.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R79",
   "indicator": "High Differential Refrigerant Pressure - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b45",
    "p112.b46",
    "p112.b44"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "System differential pressure for the circuit exceeded 275 psid for two consecutive samples or more than 10 seconds.",
   "claim_id": "R79.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R80",
   "indicator": "High Evaporator Liquid Level - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b55",
    "p112.b46"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While the compressor is running, the liquid-level sensor was at or near the high end of its range for 80 contiguous minutes (80% or more of bit count at +21.2 mm or higher). The timer holds but does not clear while the circuit is off.",
   "claim_id": "R80.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R81",
   "indicator": "High Evaporator Liquid Level - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b55",
    "p112.b46"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While the compressor is running, the liquid-level sensor was at or near the high end of its range for 80 contiguous minutes (80% or more of bit count at +21.2 mm or higher). The timer holds but does not clear while the circuit is off.",
   "claim_id": "R81.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R82",
   "indicator": "High Evaporator Refrigerant Pressure",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p112.b67"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Either circuit exceeded 190 psig. The diagnostic resets automatically when all evaporator pressures fall below 185 psig. The water-pump relay is de-energized and the chiller is prevented from starting; this protects against pump heat raising refrigerant pressure near the relief-valve setting while the chiller is stopped.",
   "claim_id": "R82.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R83",
   "indicator": "High Evaporator Water Temperature - Pre-Refresh Rev 39",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b21",
    "p113.b17",
    "p113.b18"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Effective only while Evap Water Flow Overdue, Evap Water Flow Loss, or Low Evap Refrigerant Temp - Unit Off is active. Leaving-water temperature exceeded the service-menu limit (default 105°F) for 15 continuous seconds. It resets automatically when temperature falls 5°F below the trip setting; pump relay is de-energized only if running due to one of the listed diagnostics.",
   "claim_id": "R83.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R84",
   "indicator": "High Evaporator Water Temperature - Beginning with RTAC Refresh Rev 39",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b21",
    "p113.b18"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Effective only while Evap Water Flow Overdue, Evap Water Flow Loss, or Low Evap Refrigerant Temp - Unit Off is active. Leaving-water temperature exceeded the service-menu limit (default 105°F) for 15 continuous seconds. The pump relay is de-energized. Manual reset is required; the diagnostic clears regardless of temperature and may recur if trip criteria remain.",
   "claim_id": "R84.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R85",
   "indicator": "High Oil Temperature - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b37",
    "p113.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Oil temperature supplied to the compressor exceeded 200°F for two consecutive samples or more than 10 seconds. In Compressor High Temperature Limit Mode, the female load step is forced loaded above 190°F and returns to normal control below 170°F.",
   "claim_id": "R85.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R86",
   "indicator": "High Oil Temperature - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b41",
    "p113.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Oil temperature supplied to the compressor exceeded 200°F for two consecutive samples or more than 10 seconds. In Compressor High Temperature Limit Mode, the female load step is forced loaded above 190°F and returns to normal control below 170°F.",
   "claim_id": "R86.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R87",
   "indicator": "High Oil Temperature - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b45",
    "p113.b46"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Oil temperature supplied to the compressor exceeded 200°F for two consecutive samples or more than 10 seconds. In Compressor High Temperature Limit Mode, the female load step is forced loaded above 190°F and returns to normal control below 170°F.",
   "claim_id": "R87.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R88",
   "indicator": "High Oil Temperature - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b49",
    "p113.b50"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Oil temperature supplied to the compressor exceeded 200°F for two consecutive samples or more than 10 seconds. In Compressor High Temperature Limit Mode, the female load step is forced loaded above 190°F and returns to normal control below 170°F.",
   "claim_id": "R88.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R89",
   "indicator": "High Pressure Cutout - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b46"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A high-pressure cutout was detected; stated trip is 315 ± 5 psig. Expected Phase Loss, Power Loss, and Transition Complete Input Open diagnostics are suppressed.",
   "claim_id": "R89.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R90",
   "indicator": "High Pressure Cutout - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p113.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A high-pressure cutout was detected; stated trip is 315 ± 5 psig. Expected Phase Loss, Power Loss, and Transition Complete Input Open diagnostics are suppressed.",
   "claim_id": "R90.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R91",
   "indicator": "High Pressure Cutout - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b16",
    "p114.b15"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A high-pressure cutout was detected; stated trip is 315 ± 5 psig. Expected Phase Loss, Power Loss, and Transition Complete Input Open diagnostics are suppressed.",
   "claim_id": "R91.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R92",
   "indicator": "High Pressure Cutout - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b16",
    "p114.b20"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "A high-pressure cutout was detected; stated trip is 315 ± 5 psig. Expected Phase Loss, Power Loss, and Transition Complete Input Open diagnostics are suppressed.",
   "claim_id": "R92.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R93",
   "indicator": "Intermediate Oil Pressure Transducer - Compressor 1A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p114.b24",
    "p114.b23"
   ],
   "failure_segments": [
    "p114.b24",
    "p114.b23"
   ],
   "component": "Intermediate oil-pressure transducer; LLID",
   "component_segments": [
    "p114.b24",
    "p114.b23"
   ],
   "conditions": "",
   "claim_id": "R93.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R94",
   "indicator": "Intermediate Oil Pressure Transducer - Compressor 1B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p114.b27",
    "p114.b23"
   ],
   "failure_segments": [
    "p114.b27",
    "p114.b23"
   ],
   "component": "Intermediate oil-pressure transducer; LLID",
   "component_segments": [
    "p114.b27",
    "p114.b23"
   ],
   "conditions": "",
   "claim_id": "R94.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R95",
   "indicator": "Intermediate Oil Pressure Transducer - Compressor 2A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p114.b30",
    "p114.b23"
   ],
   "failure_segments": [
    "p114.b30",
    "p114.b23"
   ],
   "component": "Intermediate oil-pressure transducer; LLID",
   "component_segments": [
    "p114.b30",
    "p114.b23"
   ],
   "conditions": "",
   "claim_id": "R95.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R96",
   "indicator": "Intermediate Oil Pressure Transducer - Compressor 2B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p114.b33",
    "p114.b23"
   ],
   "failure_segments": [
    "p114.b33",
    "p114.b23"
   ],
   "component": "Intermediate oil-pressure transducer; LLID",
   "component_segments": [
    "p114.b33",
    "p114.b23"
   ],
   "conditions": "",
   "claim_id": "R96.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R97",
   "indicator": "Low Chilled Water Temperature: Unit Off",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b38",
    "p114.b44"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Leaving evaporator water temperature was below the cutout setting for 30 degree-F seconds while the chiller was stopped or in Auto with no compressors running. The pump relay runs until automatic reset; reset occurs 2°F (1.1°C) above cutout for 30 minutes.",
   "claim_id": "R97.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R98",
   "indicator": "Low Chilled Water Temperature: Unit On",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b51",
    "p114.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Evaporator water temperature was below cutout setpoint for 30 degree-F seconds while the compressor was running. Automatic reset occurs 2°F (1.1°C) above cutout for 2 minutes. The diagnostic does not de-energize the evaporator-water-pump output.",
   "claim_id": "R98.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R99",
   "indicator": "Low Differential Refrigerant Pressure - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b59",
    "p114.b58"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "System differential pressure was below 35 psid for more than 2000 psid-sec, after an ignore time of 1 minute for a single-compressor circuit or 2.5 minutes for a manifolded-compressor circuit.",
   "claim_id": "R99.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R100",
   "indicator": "Low Differential Refrigerant Pressure - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b59",
    "p114.b58"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "System differential pressure was below 35 psid for more than 2000 psid-sec, after an ignore time of 1 minute for a single-compressor circuit or 2.5 minutes for a manifolded-compressor circuit.",
   "claim_id": "R100.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R101",
   "indicator": "Low Evaporator Liquid Level - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b68",
    "p114.b70"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While the compressor is running, the liquid-level sensor was at or near the low end of its range for 80 contiguous minutes (20% or less of bit count at -21.2 mm or lower). The timer holds but does not clear while the circuit is off.",
   "claim_id": "R101.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R102",
   "indicator": "Low Evaporator Liquid Level - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b68",
    "p114.b76"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "While the compressor is running, the liquid-level sensor was at or near the low end of its range for 80 contiguous minutes (20% or less of bit count at -21.2 mm or lower). The timer holds but does not clear while the circuit is off.",
   "claim_id": "R102.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R103",
   "indicator": "Low Evaporator Refrigerant Temperature - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p114.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Inferred saturated evaporator refrigerant temperature, calculated from suction pressure, fell below the Low Refrigerant Temperature Cutout setpoint for 1125°F-sec, with an 8°F-sec/sec maximum integral rate during startup (4°F-sec/sec if manifolded with one compressor running). Minimum cutout setpoint is -5°F (18.7 psia). During a nonzero trip integral the unload solenoids remain energized and the load solenoid is off. Normal load/unload resumes when the trip integral decays to zero; the integral is retained through power-down and may decay during the circuit off-cycle.",
   "claim_id": "R103.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R104",
   "indicator": "Low Evaporator Refrigerant Temperature - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Inferred saturated evaporator refrigerant temperature, calculated from suction pressure, fell below the Low Refrigerant Temperature Cutout setpoint for 1125°F-sec, with an 8°F-sec/sec maximum integral rate during startup (4°F-sec/sec if manifolded with one compressor running). Minimum cutout setpoint is -5°F (18.7 psia). During a nonzero trip integral the unload solenoids remain energized and the load solenoid is off. Normal load/unload resumes when the trip integral decays to zero; the integral is retained through power-down and may decay during the circuit off-cycle.",
   "claim_id": "R104.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R105",
   "indicator": "Low Evaporator Temperature - Circuit 1: Unit Off",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b23"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "In Stop or Auto with no compressors running, an evaporator saturated temperature fell below the water-temperature cutout setting while liquid level exceeded -21.2 mm for 150°F-sec. Pump relay remains energized until automatic reset; reset occurs when temperature rises 2°F (1.1°C) above cutout or liquid level stays below -21.2 mm for 30 minutes.",
   "claim_id": "R105.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R106",
   "indicator": "Low Evaporator Temperature - Circuit 2: Unit Off",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b33"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "In Stop or Auto with no compressors running, an evaporator saturated temperature fell below the water-temperature cutout setting while liquid level exceeded -21.2 mm for 150°F-sec. Pump relay remains energized until automatic reset; reset occurs when temperature rises 2°F (1.1°C) above cutout or liquid level stays below -21.2 mm for 30 minutes.",
   "claim_id": "R106.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R107",
   "indicator": "Low Oil Flow - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b44",
    "p115.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "With compressor energized and delta pressure above 35 psid, the intermediate oil-pressure transducer was outside the acceptable range for 15 seconds: 0.50 > (PC-PI)/(PC-PE) during the first 2.5 minutes, and 0.25 > (PC-PI)/(PC-PE) thereafter.",
   "claim_id": "R107.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R108",
   "indicator": "Low Oil Flow - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b49",
    "p115.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "With compressor energized and delta pressure above 35 psid, the intermediate oil-pressure transducer was outside the acceptable range for 15 seconds: 0.50 > (PC-PI)/(PC-PE) during the first 2.5 minutes, and 0.25 > (PC-PI)/(PC-PE) thereafter.",
   "claim_id": "R108.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R109",
   "indicator": "Low Oil Flow - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b54",
    "p115.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "With compressor energized and delta pressure above 35 psid, the intermediate oil-pressure transducer was outside the acceptable range for 15 seconds: 0.50 > (PC-PI)/(PC-PE) during the first 2.5 minutes, and 0.25 > (PC-PI)/(PC-PE) thereafter.",
   "claim_id": "R109.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R110",
   "indicator": "Low Oil Flow - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b59",
    "p115.b43"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "With compressor energized and delta pressure above 35 psid, the intermediate oil-pressure transducer was outside the acceptable range for 15 seconds: 0.50 > (PC-PI)/(PC-PE) during the first 2.5 minutes, and 0.25 > (PC-PI)/(PC-PE) thereafter.",
   "claim_id": "R110.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R111",
   "indicator": "Low Suction Refrigerant Pressure - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b64",
    "p115.b63"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Suction refrigerant pressure fell below 10 psia just before compressor start (after EXV preposition), or fell below 16 psia while running after the ignore time, or below 10 psia (5 psia in software before October 2002) before the ignore time expired. Ignore time depends on outdoor-air temperature.",
   "claim_id": "R111.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R112",
   "indicator": "Low Suction Refrigerant Pressure - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p115.b64",
    "p115.b63"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Suction refrigerant pressure fell below 10 psia just before compressor start (after EXV preposition), or fell below 16 psia while running after the ignore time, or below 10 psia (5 psia in software before October 2002) before the ignore time expired. Ignore time depends on outdoor-air temperature.",
   "claim_id": "R112.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R113",
   "indicator": "Low Suction Refrigerant Pressure - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b15",
    "p116.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Suction refrigerant pressure fell below 10 psia just before compressor start (after EXV preposition), or fell below 16 psia while running after the ignore time, or below 10 psia (5 psia in software before October 2002) before the ignore time expired. Ignore time depends on outdoor-air temperature.",
   "claim_id": "R113.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R114",
   "indicator": "Low Suction Refrigerant Pressure - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b15",
    "p116.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Suction refrigerant pressure fell below 10 psia just before compressor start (after EXV preposition), or fell below 16 psia while running after the ignore time, or below 10 psia (5 psia in software before October 2002) before the ignore time expired. Ignore time depends on outdoor-air temperature.",
   "claim_id": "R114.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R115",
   "indicator": "MP Application Memory CRC Error",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b25"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Memory-error criteria are listed as TBD.",
   "claim_id": "R115.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R116",
   "indicator": "MP: Could Not Store Starts and Hours",
   "code": "",
   "failure": "The MP found an error with the previous power-down store.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b26",
    "p116.b28",
    "p116.b27"
   ],
   "failure_segments": [
    "p116.b26",
    "p116.b28",
    "p116.b27"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Starts and hours for the last 24 hours may have been lost.",
   "claim_id": "R116.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R117",
   "indicator": "MP: Invalid Configuration",
   "code": "",
   "failure": "The MP has an invalid configuration based on the current software installed.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b30"
   ],
   "failure_segments": [
    "p116.b30"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "",
   "claim_id": "R117.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R118",
   "indicator": "MP: Non-Volatile Block Test Error",
   "code": "",
   "failure": "The MP found an error with a block in non-volatile memory.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b32",
    "p116.b31"
   ],
   "failure_segments": [
    "p116.b32",
    "p116.b31"
   ],
   "component": "Non-volatile memory block",
   "component_segments": [
    "p116.b32",
    "p116.b31"
   ],
   "conditions": "",
   "claim_id": "R118.1",
   "action": "Check settings.",
   "action_kind": "inspection",
   "action_segments": [
    "p116.b32",
    "p116.b31"
   ]
  },
  {
   "branch_id": "R119",
   "indicator": "MP: Non-Volatile Memory Reformat",
   "code": "",
   "failure": "The MP found an error in a non-volatile-memory sector and reformatted it.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b33"
   ],
   "failure_segments": [
    "p116.b33"
   ],
   "component": "Non-volatile memory sector",
   "component_segments": [
    "p116.b33"
   ],
   "conditions": "",
   "claim_id": "R119.1",
   "action": "Check settings.",
   "action_kind": "inspection",
   "action_segments": [
    "p116.b33"
   ]
  },
  {
   "branch_id": "R120",
   "indicator": "MP: Reset Has Occurred",
   "code": "",
   "failure": "The main processor came out of reset and built its application; reset may follow power-up, new software, or a new configuration.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b36",
    "p116.b35"
   ],
   "failure_segments": [
    "p116.b34"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The diagnostic clears immediately and automatically and is visible only in the TechView historic diagnostic list.",
   "claim_id": "R120.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R121",
   "indicator": "Oil Flow Fault - Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b40"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "For 30 continuous seconds, the intermediate oil-pressure transducer read at least 15 psia above circuit condenser pressure or at least 10 psia below suction pressure.",
   "claim_id": "R121.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R122",
   "indicator": "Oil Flow Fault - Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b45"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "For 30 continuous seconds, the intermediate oil-pressure transducer read at least 15 psia above circuit condenser pressure or at least 10 psia below suction pressure.",
   "claim_id": "R122.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R123",
   "indicator": "Oil Flow Fault - Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b50"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "For 30 continuous seconds, the intermediate oil-pressure transducer read at least 15 psia above circuit condenser pressure or at least 10 psia below suction pressure.",
   "claim_id": "R123.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R124",
   "indicator": "Oil Flow Fault - Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p116.b55"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "For 30 continuous seconds, the intermediate oil-pressure transducer read at least 15 psia above circuit condenser pressure or at least 10 psia below suction pressure.",
   "claim_id": "R124.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R125",
   "indicator": "Oil Temperature Sensor - Compressor 1B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b58"
   ],
   "failure_segments": [
    "p116.b58"
   ],
   "component": "Oil-temperature sensor; LLID",
   "component_segments": [
    "p116.b58"
   ],
   "conditions": "",
   "claim_id": "R125.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R126",
   "indicator": "Oil Temperature Sensor - Compressor 2B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b59"
   ],
   "failure_segments": [
    "p116.b59"
   ],
   "component": "Oil-temperature sensor; LLID",
   "component_segments": [
    "p116.b59"
   ],
   "conditions": "",
   "claim_id": "R126.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R127",
   "indicator": "Oil Temperature Sensor - Compressor 1A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b60"
   ],
   "failure_segments": [
    "p116.b60"
   ],
   "component": "Oil-temperature sensor; LLID",
   "component_segments": [
    "p116.b60"
   ],
   "conditions": "",
   "claim_id": "R127.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R128",
   "indicator": "Oil Temperature Sensor - Compressor 2A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b61"
   ],
   "failure_segments": [
    "p116.b61"
   ],
   "component": "Oil-temperature sensor; LLID",
   "component_segments": [
    "p116.b61"
   ],
   "conditions": "",
   "claim_id": "R128.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R129",
   "indicator": "Outdoor Air Temperature Sensor",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b62",
    "p116.b63"
   ],
   "failure_segments": [
    "p116.b62",
    "p116.b63"
   ],
   "component": "Outdoor-air temperature sensor; LLID",
   "component_segments": [
    "p116.b62",
    "p116.b63"
   ],
   "conditions": "If this diagnostic occurs, operational pumpdown is performed regardless of the last valid temperature.",
   "claim_id": "R129.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R130",
   "indicator": "Pumpdown Terminated - Circuit 1",
   "code": "",
   "failure": "The pumpdown cycle ended abnormally due to excessive time or a specific diagnostic criterion, without associated latching diagnostics.",
   "failure_stated": true,
   "indicator_segments": [
    "p116.b66",
    "p116.b67",
    "p116.b65"
   ],
   "failure_segments": [
    "p116.b66",
    "p116.b67",
    "p116.b65"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Active during pumpdown mode.",
   "claim_id": "R130.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R131",
   "indicator": "Pumpdown Terminated - Circuit 2",
   "code": "",
   "failure": "The pumpdown cycle ended abnormally due to excessive time or a specific diagnostic criterion, without associated latching diagnostics.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b14",
    "p117.b15",
    "p117.b13"
   ],
   "failure_segments": [
    "p117.b14",
    "p117.b15",
    "p117.b13"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Active during pumpdown mode.",
   "claim_id": "R131.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R132",
   "indicator": "Software Error 1001: Call Trane Service (beginning with Rev 29)",
   "code": "1001",
   "failure": "A compressor was reported running without chilled-water flow for three minutes; before Rev 29 the threshold was five minutes.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b17",
    "p117.b20"
   ],
   "failure_segments": [
    "p117.b18"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Reported in all modes.",
   "claim_id": "R132.1",
   "action": "Call Trane Service.",
   "action_kind": "escalation",
   "action_segments": [
    "p117.b17",
    "p117.b20"
   ]
  },
  {
   "branch_id": "R133",
   "indicator": "Software Error 1002: Call Trane Service (beginning with Rev 29)",
   "code": "1002",
   "failure": "State-chart misalignment occurred in the stopped or inactive state.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b21",
    "p117.b20"
   ],
   "failure_segments": [
    "p117.b22"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Reported in all modes.",
   "claim_id": "R133.1",
   "action": "Call Trane Service.",
   "action_kind": "escalation",
   "action_segments": [
    "p117.b21",
    "p117.b20"
   ]
  },
  {
   "branch_id": "R134",
   "indicator": "Software Error 1003: Call Trane Service (beginning with Rev 29)",
   "code": "1003",
   "failure": "State-chart misalignment occurred in the stopping state.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b24",
    "p117.b20"
   ],
   "failure_segments": [
    "p117.b25"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Reported in all modes.",
   "claim_id": "R134.1",
   "action": "Call Trane Service.",
   "action_kind": "escalation",
   "action_segments": [
    "p117.b24",
    "p117.b20"
   ]
  },
  {
   "branch_id": "R135",
   "indicator": "Software Error Number 1001 (Rev 28)",
   "code": "1001",
   "failure": "A high-level software watchdog detected five continuous minutes of compressor operation without chilled-water flow and without a Contactor Interrupt Failure diagnostic; this suggests an internal software state-chart misalignment.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b29"
   ],
   "failure_segments": [
    "p117.b27"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The manual requires a power-down reset.",
   "claim_id": "R135.1",
   "action": "Record the events that led to the failure, if known, and transmit them to Trane Controls Engineering.",
   "action_kind": "escalation",
   "action_segments": [
    "p117.b27"
   ]
  },
  {
   "branch_id": "R136",
   "indicator": "Starter Failed to Arm/Start - Compressor 1A",
   "code": "",
   "failure": "The starter failed to arm or start within the allotted time.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b36"
   ],
   "failure_segments": [
    "p117.b36"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Allotted time is 15 seconds.",
   "claim_id": "R136.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R137",
   "indicator": "Starter Failed to Arm/Start - Compressor 1B",
   "code": "",
   "failure": "The starter failed to arm or start within the allotted time.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b37"
   ],
   "failure_segments": [
    "p117.b37"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Allotted time is 15 seconds.",
   "claim_id": "R137.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R138",
   "indicator": "Starter Failed to Arm/Start - Compressor 2A",
   "code": "",
   "failure": "The starter failed to arm or start within the allotted time.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b38"
   ],
   "failure_segments": [
    "p117.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Allotted time is 15 seconds.",
   "claim_id": "R138.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R139",
   "indicator": "Starter Failed to Arm/Start - Compressor 2B",
   "code": "",
   "failure": "The starter failed to arm or start within the allotted time.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b39"
   ],
   "failure_segments": [
    "p117.b39"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Allotted time is 15 seconds.",
   "claim_id": "R139.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R140",
   "indicator": "Starter Module Memory Error Type 1 - Starter 2A",
   "code": "",
   "failure": "Checksum on the RAM copy of the Starter LLID configuration failed; configuration was recalled from EEPROM.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "failure_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "component": "RAM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "conditions": "",
   "claim_id": "R140.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R141",
   "indicator": "Starter Module Memory Error Type 1 - Starter 2B",
   "code": "",
   "failure": "Checksum on the RAM copy of the Starter LLID configuration failed; configuration was recalled from EEPROM.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "failure_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "component": "RAM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "conditions": "",
   "claim_id": "R141.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R142",
   "indicator": "Starter Module Memory Error Type 1 - Starter 1A",
   "code": "",
   "failure": "Checksum on the RAM copy of the Starter LLID configuration failed; configuration was recalled from EEPROM.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b47",
    "p117.b40"
   ],
   "failure_segments": [
    "p117.b47",
    "p117.b40"
   ],
   "component": "RAM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b47",
    "p117.b40"
   ],
   "conditions": "",
   "claim_id": "R142.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R143",
   "indicator": "Starter Module Memory Error Type 1 - Starter 1B",
   "code": "",
   "failure": "Checksum on the RAM copy of the Starter LLID configuration failed; configuration was recalled from EEPROM.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "failure_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "component": "RAM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b49",
    "p117.b40"
   ],
   "conditions": "",
   "claim_id": "R143.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R144",
   "indicator": "Starter Module Memory Error Type 2 - Starter 1A",
   "code": "",
   "failure": "Checksum on the EEPROM copy of the Starter LLID configuration failed; factory default values were used.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "failure_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "component": "EEPROM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "conditions": "",
   "claim_id": "R144.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R145",
   "indicator": "Starter Module Memory Error Type 2 - Starter 1B",
   "code": "",
   "failure": "Checksum on the EEPROM copy of the Starter LLID configuration failed; factory default values were used.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "failure_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "component": "EEPROM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "conditions": "",
   "claim_id": "R145.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R146",
   "indicator": "Starter Module Memory Error Type 2 - Starter 2A",
   "code": "",
   "failure": "Checksum on the EEPROM copy of the Starter LLID configuration failed; factory default values were used.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "failure_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "component": "EEPROM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "conditions": "",
   "claim_id": "R146.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R147",
   "indicator": "Starter Module Memory Error Type 2 - Starter 2B",
   "code": "",
   "failure": "Checksum on the EEPROM copy of the Starter LLID configuration failed; factory default values were used.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "failure_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "component": "EEPROM copy of Starter LLID configuration",
   "component_segments": [
    "p117.b51",
    "p117.b50"
   ],
   "conditions": "",
   "claim_id": "R147.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R148",
   "indicator": "Starter Panel High Temperature Limit - Panel 1, Compressor 1B",
   "code": "",
   "failure": "Starter Panel High Limit Thermostat (170°F) trip was detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b63",
    "p117.b67",
    "p117.b64",
    "p117.b65"
   ],
   "failure_segments": [
    "p117.b62"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Other diagnostics that may result from this panel-temperature trip are suppressed: Phase Loss, Power Loss, and Transition Complete Input Open.",
   "claim_id": "R148.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R149",
   "indicator": "Starter Panel High Temperature Limit - Panel 1, Compressor 2A",
   "code": "",
   "failure": "Starter Panel High Limit Thermostat (170°F) trip was detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p117.b63",
    "p117.b73",
    "p117.b65",
    "p117.b70"
   ],
   "failure_segments": [
    "p117.b68"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Other diagnostics that may result from this panel-temperature trip are suppressed: Phase Loss, Power Loss, and Transition Complete Input Open.",
   "claim_id": "R149.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R150",
   "indicator": "Starter Panel High Temperature Limit - Panel 2, Compressor 2B",
   "code": "",
   "failure": "Starter Panel High Limit Thermostat (170°F) trip was detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p118.b14",
    "p118.b18",
    "p118.b15",
    "p118.b16"
   ],
   "failure_segments": [
    "p118.b13"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Other diagnostics that may result from this panel-temperature trip are suppressed: Phase Loss, Power Loss, and Transition Complete Input Open.",
   "claim_id": "R150.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R151",
   "indicator": "Suction Refrigerant Pressure Transducer - Circuit 1, Compressor 1A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p118.b20",
    "p118.b23"
   ],
   "failure_segments": [
    "p118.b19"
   ],
   "component": "Suction refrigerant pressure transducer; LLID",
   "component_segments": [
    "p118.b20",
    "p118.b23",
    "p118.b19"
   ],
   "conditions": "For manifolded compressors without isolation valves, this diagnostic also generates a communication loss for the nonexistent Suction Pressure Compressor 1B to shut down the circuit.",
   "claim_id": "R151.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R152",
   "indicator": "Suction Refrigerant Pressure Transducer - Circuit 1, Compressor 1B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p118.b20",
    "p118.b28"
   ],
   "failure_segments": [
    "p118.b25"
   ],
   "component": "Suction refrigerant pressure transducer; LLID",
   "component_segments": [
    "p118.b20",
    "p118.b28",
    "p118.b25"
   ],
   "conditions": "For manifolded compressors without isolation valves, the diagnostic may occur with the preceding diagnostic even though this transducer is not required or installed.",
   "claim_id": "R152.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R153",
   "indicator": "Suction Refrigerant Pressure Transducer - Circuit 2, Compressor 2A",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p118.b20",
    "p118.b33"
   ],
   "failure_segments": [
    "p118.b29"
   ],
   "component": "Suction refrigerant pressure transducer; LLID",
   "component_segments": [
    "p118.b20",
    "p118.b33",
    "p118.b29"
   ],
   "conditions": "For manifolded compressors without isolation valves, this diagnostic also generates a communication loss for the nonexistent Suction Pressure Compressor 2B to shut down the circuit.",
   "claim_id": "R153.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R154",
   "indicator": "Suction Refrigerant Pressure Transducer - Circuit 2, Compressor 2B",
   "code": "",
   "failure": "Bad Sensor or LLID",
   "failure_stated": true,
   "indicator_segments": [
    "p118.b20",
    "p118.b38"
   ],
   "failure_segments": [
    "p118.b25"
   ],
   "component": "Suction refrigerant pressure transducer; LLID",
   "component_segments": [
    "p118.b20",
    "p118.b38",
    "p118.b25"
   ],
   "conditions": "For manifolded compressors without isolation valves, the diagnostic may occur with the preceding diagnostic even though this transducer is not required or installed.",
   "claim_id": "R154.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R155",
   "indicator": "Very Low Evaporator Refrigerant Pressure - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p118.b41",
    "p118.b42"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Evaporator pressure fell below 8 psia (5 psia in software before October 2002), whether or not compressors are running. The whole chiller shuts down to prevent compressor failure due to cross-binding; transducers for a locked-out compressor or circuit are excluded.",
   "claim_id": "R155.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R156",
   "indicator": "Very Low Evaporator Refrigerant Pressure - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p118.b41",
    "p118.b42"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Evaporator pressure fell below 8 psia (5 psia in software before October 2002), whether or not compressors are running. The whole chiller shuts down to prevent compressor failure due to cross-binding; transducers for a locked-out compressor or circuit are excluded.",
   "claim_id": "R156.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R157",
   "indicator": "Comm Loss: Chilled Water Flow Switch",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p118.b68",
    "p118.b67"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R157.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R158",
   "indicator": "Comm Loss: Condenser Refrigerant Pressure, Circuit #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p118.b70",
    "p118.b69"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R158.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R159",
   "indicator": "Comm Loss: Condenser Refrigerant Pressure, Circuit #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p118.b72",
    "p118.b69"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R159.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R160",
   "indicator": "Comm Loss: Electronic Expansion Valve, Circuit #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R160.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R161",
   "indicator": "Comm Loss: Electronic Expansion Valve, Circuit #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b39"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R161.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R162",
   "indicator": "Comm Loss: Emergency Stop",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b19",
    "p119.b18"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R162.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R163",
   "indicator": "Comm Loss: Evaporator Oil Return Valve, Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b20"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R163.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R164",
   "indicator": "Comm Loss: Evaporator Oil Return Valve, Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b21"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R164.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R165",
   "indicator": "Comm Loss: Evaporator Oil Return Valve, Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b22"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R165.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R166",
   "indicator": "Comm Loss: Evaporator Oil Return Valve, Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b23"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R166.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R167",
   "indicator": "Comm Loss: Evaporator Entering Water Temperature",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b25"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The chiller removes Return or Constant Return Chilled Water Reset, if active, and applies the specified slew rates.",
   "claim_id": "R167.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R168",
   "indicator": "Comm Loss: Evaporator Leaving Water Temperature",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R168.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R169",
   "indicator": "Comm Loss: Evaporator Refrigerant Drain Valve - Circuit 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R169.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R170",
   "indicator": "Comm Loss: Evaporator Refrigerant Drain Valve - Circuit 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b39"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R170.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R171",
   "indicator": "Comm Loss: Evaporator Refrigerant Liquid Level, Circuit #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b38"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R171.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R172",
   "indicator": "Comm Loss: Evaporator Refrigerant Liquid Level, Circuit #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b39"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R172.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R173",
   "indicator": "Comm Loss: Evaporator Refrigerant Pressure, Circuit #1",
   "code": "5FB",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b48"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R173.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R174",
   "indicator": "Comm Loss: Evaporator Refrigerant Pressure, Circuit #2",
   "code": "5FD",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b53"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R174.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R175",
   "indicator": "Comm Loss: Evaporator Water Pump Control",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b57",
    "p119.b25"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R175.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R176",
   "indicator": "Comm Loss: External Auto/Stop",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b59",
    "p119.b58"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R176.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R177",
   "indicator": "Comm Loss: External Chilled Water Setpoint",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The chiller discontinues use of this setpoint and reverts to the next higher-priority source.",
   "claim_id": "R177.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R178",
   "indicator": "Comm Loss: External Circuit Lockout, Circuit #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b48"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The MP nonvolatily holds the lockout state (enabled or disabled) that was in effect when communication was lost.",
   "claim_id": "R178.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R179",
   "indicator": "Comm Loss: External Circuit Lockout, Circuit #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b53"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The MP nonvolatily holds the lockout state (enabled or disabled) that was in effect when communication was lost.",
   "claim_id": "R179.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R180",
   "indicator": "Comm Loss: External Current Limit Setpoint",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p119.b82"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The chiller discontinues use of this setpoint and reverts to the next higher-priority current-limit setpoint source.",
   "claim_id": "R180.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R181",
   "indicator": "Comm Loss: Fan Control Circuit #1, Stage #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b13",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R181.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R182",
   "indicator": "Comm Loss: Fan Control Circuit #1, Stage #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b15",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R182.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R183",
   "indicator": "Comm Loss: Fan Control Circuit #1, Stage #3",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b17",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R183.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R184",
   "indicator": "Comm Loss: Fan Control Circuit #1, Stage #4",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b19",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R184.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R185",
   "indicator": "Comm Loss: Fan Control Circuit #2, Stage #1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b15",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R185.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R186",
   "indicator": "Comm Loss: Fan Control Circuit #2, Stage #2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b23",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R186.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R187",
   "indicator": "Comm Loss: Fan Control Circuit #2, Stage #3",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b25",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R187.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R188",
   "indicator": "Comm Loss: Fan Control Circuit #2, Stage #4",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b27",
    "p120.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R188.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R189",
   "indicator": "Comm Loss: Fan Inverter Fault, Circuit #1, Drive 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b59",
    "p120.b31"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R189.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b59",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R190",
   "indicator": "Comm Loss: Fan Inverter Fault, Circuit #1, Drive 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b31"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R190.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R191",
   "indicator": "Comm Loss: Fan Inverter Fault, Circuit #2, Drive 1",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b31"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R191.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b35",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R192",
   "indicator": "Comm Loss: Fan Inverter Fault, Circuit #2, Drive 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b29",
    "p120.b45",
    "p120.b31"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R192.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b45",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R193",
   "indicator": "Comm Loss: Fan Inverter Power, Circuit #1 / Drive 1 and 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b13",
    "p120.b35"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R193.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R194",
   "indicator": "Comm Loss: Fan Inverter Power, Circuit #2 / Drive 1 and 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b15",
    "p120.b45"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R194.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R195",
   "indicator": "Comm Loss: Fan Inverter Speed Command, Circuit #1 / Drive 1 and 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b50",
    "p120.b54"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R195.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R196",
   "indicator": "Comm Loss: Fan Inverter Speed Command, Circuit #2 / Drive 1 and 2",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b53",
    "p120.b54"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operate the remaining fans as a fixed-speed fan deck.",
   "claim_id": "R196.1",
   "action": "Operate the remaining fans as a fixed-speed fan deck.",
   "action_kind": "inspection",
   "action_segments": [
    "p120.b29",
    "p120.b31"
   ]
  },
  {
   "branch_id": "R197",
   "indicator": "Comm Loss: Female Step Load Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b69",
    "p120.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R197.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R198",
   "indicator": "Comm Loss: Female Step Load Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b71",
    "p120.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R198.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R199",
   "indicator": "Comm Loss: Female Step Load Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b73",
    "p120.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R199.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R200",
   "indicator": "Comm Loss: Female Step Load Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b75",
    "p120.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R200.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R201",
   "indicator": "Comm Loss: High Pressure Cutout Switch, Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b69",
    "p120.b76"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R201.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R202",
   "indicator": "Comm Loss: High Pressure Cutout Switch, Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p120.b71",
    "p120.b76"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R202.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R203",
   "indicator": "Comm Loss: High Pressure Cutout Switch, Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b54",
    "p121.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R203.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R204",
   "indicator": "Comm Loss: High Pressure Cutout Switch, Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b63",
    "p121.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R204.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R205",
   "indicator": "Comm Loss: Ice-Machine Control",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b21"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The chiller reverts to normal (non-ice-building) mode regardless of its last state.",
   "claim_id": "R205.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R206",
   "indicator": "Comm Loss: Ice-Making Status",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b19",
    "p121.b21",
    "p121.b22",
    "p121.b27"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. The chiller reverts to normal (non-ice-building) mode regardless of its last state.",
   "claim_id": "R206.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R207",
   "indicator": "Comm Loss: Intermediate Oil Pressure, Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R207.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R208",
   "indicator": "Comm Loss: Intermediate Oil Pressure, Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R208.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R209",
   "indicator": "Comm Loss: Intermediate Oil Pressure, Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R209.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R210",
   "indicator": "Comm Loss: Intermediate Oil Pressure, Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b63"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R210.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R211",
   "indicator": "Comm Loss: Local BAS Interface",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b52",
    "p121.b42"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R211.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R212",
   "indicator": "Comm Loss: Male Port Load Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b52"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R212.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R213",
   "indicator": "Comm Loss: Male Port Load Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b53"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R213.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R214",
   "indicator": "Comm Loss: Male Port Load Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b54"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R214.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R215",
   "indicator": "Comm Loss: Male Port Load Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b55"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R215.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R216",
   "indicator": "Comm Loss: Male Port Unload Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b52"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R216.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R217",
   "indicator": "Comm Loss: Male Port Unload Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b53"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R217.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R218",
   "indicator": "Comm Loss: Male Port Unload Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b54"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R218.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R219",
   "indicator": "Comm Loss: Male Port Unload Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b55"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R219.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R220",
   "indicator": "Comm Loss: Oil Temperature Circuit #1 or Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R220.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R221",
   "indicator": "Comm Loss: Oil Temperature Circuit #2 or Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R221.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R222",
   "indicator": "Comm Loss: Oil Temperature Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b62"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R222.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R223",
   "indicator": "Comm Loss: Oil Temperature Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b63"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R223.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R224",
   "indicator": "Comm Loss: Outdoor Air Temperature",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b66",
    "p121.b65"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. Operational pumpdown is performed regardless of the last valid temperature.",
   "claim_id": "R224.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R225",
   "indicator": "Comm Loss: Starter 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p121.b68"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The MP continually lost communication with the Starter 1A for 30 seconds.",
   "claim_id": "R225.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R226",
   "indicator": "Comm Loss: Starter 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The MP continually lost communication with the Starter 1B for 30 seconds.",
   "claim_id": "R226.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R227",
   "indicator": "Comm Loss: Starter 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b13"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The MP continually lost communication with the Starter 2A for 30 seconds.",
   "claim_id": "R227.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R228",
   "indicator": "Comm Loss: Starter 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "The MP continually lost communication with the Starter 2B for 30 seconds.",
   "claim_id": "R228.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R229",
   "indicator": "Comm Loss: Starter Panel High Temperature Limit - Panel 1, Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b13"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R229.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R230",
   "indicator": "Comm Loss: Starter Panel High Temperature Limit - Panel 1, Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b12"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R230.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R231",
   "indicator": "Comm Loss: Starter Panel High Temperature Limit - Panel 2, Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R231.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R232",
   "indicator": "Comm Loss: Status/Annunciation Relays",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b22",
    "p122.b21"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds.",
   "claim_id": "R232.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R233",
   "indicator": "Comm Loss: Suction Pressure Compressor 1A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b25",
    "p122.b24"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. With manifolded compressors without isolation valves, this also generates a loss for the nonexistent Suction Pressure Compressor 1B to shut down the circuit.",
   "claim_id": "R233.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R234",
   "indicator": "Comm Loss: Suction Pressure Compressor 1B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b29",
    "p122.b24"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. With manifolded compressors without isolation valves, this can occur with the preceding diagnostic even though this transducer is not required or installed.",
   "claim_id": "R234.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R235",
   "indicator": "Comm Loss: Suction Pressure Compressor 2A",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b34",
    "p122.b24"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. With manifolded compressors without isolation valves, this also generates a loss for the nonexistent Suction Pressure Compressor 2B to shut down the circuit.",
   "claim_id": "R235.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R236",
   "indicator": "Comm Loss: Suction Pressure Compressor 2B",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p122.b37",
    "p122.b24"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "Communication between the MP and the Functional ID was continually lost for 30 seconds. With manifolded compressors without isolation valves, this can occur with the preceding diagnostic even though this transducer is not required or installed.",
   "claim_id": "R236.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R237",
   "indicator": "Excessive Loss of Comm",
   "code": "",
   "failure": "Communication was lost with 75% or more of configured LLIDs (10% in Rev 18 and earlier).",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b40"
   ],
   "failure_segments": [
    "p122.b39"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "This diagnostic suppresses the callout of all subsequent communication-loss diagnostics.",
   "claim_id": "R237.1",
   "action": "Check the power supplies.",
   "action_kind": "inspection",
   "action_segments": [
    "p122.b39"
   ]
  },
  {
   "branch_id": "R237",
   "indicator": "Excessive Loss of Comm",
   "code": "",
   "failure": "Communication was lost with 75% or more of configured LLIDs (10% in Rev 18 and earlier).",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b40"
   ],
   "failure_segments": [
    "p122.b39"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "This diagnostic suppresses the callout of all subsequent communication-loss diagnostics.",
   "claim_id": "R237.2",
   "action": "Check the power disconnects.",
   "action_kind": "inspection",
   "action_segments": [
    "p122.b39"
   ]
  },
  {
   "branch_id": "R237",
   "indicator": "Excessive Loss of Comm",
   "code": "",
   "failure": "Communication was lost with 75% or more of configured LLIDs (10% in Rev 18 and earlier).",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b40"
   ],
   "failure_segments": [
    "p122.b39"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "This diagnostic suppresses the callout of all subsequent communication-loss diagnostics.",
   "claim_id": "R237.3",
   "action": "Troubleshoot the LLIDS bus using TechView.",
   "action_kind": "inspection",
   "action_segments": [
    "p122.b39"
   ]
  },
  {
   "branch_id": "R238",
   "indicator": "Starter 1A Comm Loss: MP",
   "code": "",
   "failure": "The starter lost communication with the MP for 15 seconds.",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b43",
    "p122.b42"
   ],
   "failure_segments": [
    "p122.b43",
    "p122.b42"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Communication loss between the starter and MP lasted 15 seconds.",
   "claim_id": "R238.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R239",
   "indicator": "Starter 1B Comm Loss: MP",
   "code": "",
   "failure": "The starter lost communication with the MP for 15 seconds.",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b43",
    "p122.b44"
   ],
   "failure_segments": [
    "p122.b43",
    "p122.b44"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Communication loss between the starter and MP lasted 15 seconds.",
   "claim_id": "R239.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R240",
   "indicator": "Starter 2A Comm Loss: MP",
   "code": "",
   "failure": "The starter lost communication with the MP for 15 seconds.",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b43",
    "p122.b46"
   ],
   "failure_segments": [
    "p122.b43",
    "p122.b46"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Communication loss between the starter and MP lasted 15 seconds.",
   "claim_id": "R240.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R241",
   "indicator": "Starter 2B Comm Loss: MP",
   "code": "",
   "failure": "The starter lost communication with the MP for 15 seconds.",
   "failure_stated": true,
   "indicator_segments": [
    "p122.b43",
    "p122.b48"
   ],
   "failure_segments": [
    "p122.b43",
    "p122.b48"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Communication loss between the starter and MP lasted 15 seconds.",
   "claim_id": "R241.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R242",
   "indicator": "A Valid Configuration is Present",
   "code": "",
   "failure": "A valid configuration is present in the MP nonvolatile memory.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b6"
   ],
   "failure_segments": [
    "p123.b5"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "Temporary display during the normal power-up sequence.",
   "claim_id": "R242.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R243",
   "indicator": "App Present. Running Selftest… — Selftest Passed",
   "code": "",
   "failure": "The application was detected in MP nonvolatile memory and the boot code completed and passed the CRC test.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b7"
   ],
   "failure_segments": [
    "p123.b8"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The display is temporary during the normal power-up sequence.",
   "claim_id": "R243.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R244",
   "indicator": "App Present. Running Selftest… — Err3: CRC Failure",
   "code": "Err3",
   "failure": "The boot code completed its check of the application but the CRC test failed.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b7",
    "p123.b12"
   ],
   "failure_segments": [
    "p123.b10"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b10"
   ],
   "conditions": "This display may also occur during programming if the MP had no valid application before the download.",
   "claim_id": "R244.1",
   "action": "Connect a TechView service tool to the MP serial port.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b10"
   ]
  },
  {
   "branch_id": "R244",
   "indicator": "App Present. Running Selftest… — Err3: CRC Failure",
   "code": "Err3",
   "failure": "The boot code completed its check of the application but the CRC test failed.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b7",
    "p123.b12"
   ],
   "failure_segments": [
    "p123.b10"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b10"
   ],
   "conditions": "This display may also occur during programming if the MP had no valid application before the download.",
   "claim_id": "R244.2",
   "action": "Provide the chiller model number and download the configuration if TechView prompts for it.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b10"
   ]
  },
  {
   "branch_id": "R244",
   "indicator": "App Present. Running Selftest… — Err3: CRC Failure",
   "code": "Err3",
   "failure": "The boot code completed its check of the application but the CRC test failed.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b7",
    "p123.b12"
   ],
   "failure_segments": [
    "p123.b10"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b10"
   ],
   "conditions": "This display may also occur during programming if the MP had no valid application before the download.",
   "claim_id": "R244.3",
   "action": "Download the most recent RTAC application or the version recommended by Technical Service.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b10"
   ]
  },
  {
   "branch_id": "R244",
   "indicator": "App Present. Running Selftest… — Err3: CRC Failure",
   "code": "Err3",
   "failure": "The boot code completed its check of the application but the CRC test failed.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b7",
    "p123.b12"
   ],
   "failure_segments": [
    "p123.b10"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b10"
   ],
   "conditions": "This display may also occur during programming if the MP had no valid application before the download.",
   "claim_id": "R244.4",
   "action": "If the problem persists, replace the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b10"
   ]
  },
  {
   "branch_id": "R245",
   "indicator": "Boot Software Part Numbers",
   "code": "",
   "failure": "",
   "failure_stated": false,
   "indicator_segments": [
    "p123.b15",
    "p123.b14"
   ],
   "failure_segments": [],
   "component": "",
   "component_segments": [],
   "conditions": "This is normal. Provide the displayed part numbers when contacting Technical Service about power-up problems.",
   "claim_id": "R245.1",
   "action": "Provide the displayed part numbers when contacting Technical Service about power-up problems.",
   "action_kind": "escalation",
   "action_segments": [
    "p123.b13"
   ]
  },
  {
   "branch_id": "R246",
   "indicator": "Converter Mode",
   "code": "",
   "failure": "The MP received a TechView command to stop the running application and enter converter mode.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b16"
   ],
   "failure_segments": [
    "p123.b16"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "In this mode the MP is a gateway that lets the TechView service computer communicate with LLIDs on the IPC3 bus.",
   "claim_id": "R246.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R247",
   "indicator": "Err2: RAM Address Test #1 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Address Test #1.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b18"
   ],
   "failure_segments": [
    "p123.b18"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b18"
   ],
   "conditions": "",
   "claim_id": "R247.1",
   "action": "Recycle power.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b18"
   ]
  },
  {
   "branch_id": "R247",
   "indicator": "Err2: RAM Address Test #1 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Address Test #1.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b18"
   ],
   "failure_segments": [
    "p123.b18"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b18"
   ],
   "conditions": "",
   "claim_id": "R247.2",
   "action": "If the error persists, replace the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b18"
   ]
  },
  {
   "branch_id": "R248",
   "indicator": "Err2: RAM Address Test #2 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Address Test #2.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b19"
   ],
   "failure_segments": [
    "p123.b19"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b19"
   ],
   "conditions": "",
   "claim_id": "R248.1",
   "action": "Recycle power.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b19"
   ]
  },
  {
   "branch_id": "R248",
   "indicator": "Err2: RAM Address Test #2 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Address Test #2.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b19"
   ],
   "failure_segments": [
    "p123.b19"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b19"
   ],
   "conditions": "",
   "claim_id": "R248.2",
   "action": "If the error persists, replace the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b19"
   ]
  },
  {
   "branch_id": "R249",
   "indicator": "Err2: RAM Pattern 1 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Pattern 1.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b20"
   ],
   "failure_segments": [
    "p123.b20"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b20"
   ],
   "conditions": "",
   "claim_id": "R249.1",
   "action": "Recycle power.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b20"
   ]
  },
  {
   "branch_id": "R249",
   "indicator": "Err2: RAM Pattern 1 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Pattern 1.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b20"
   ],
   "failure_segments": [
    "p123.b20"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b20"
   ],
   "conditions": "",
   "claim_id": "R249.2",
   "action": "If the error persists, replace the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b20"
   ]
  },
  {
   "branch_id": "R250",
   "indicator": "Err2: RAM Pattern 2 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Pattern 2.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b21"
   ],
   "failure_segments": [
    "p123.b21"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b21"
   ],
   "conditions": "",
   "claim_id": "R250.1",
   "action": "Recycle power.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b21"
   ]
  },
  {
   "branch_id": "R250",
   "indicator": "Err2: RAM Pattern 2 Failure",
   "code": "Err2",
   "failure": "RAM errors were detected in RAM Pattern 2.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b21"
   ],
   "failure_segments": [
    "p123.b21"
   ],
   "component": "Main Processor RAM",
   "component_segments": [
    "p123.b21"
   ],
   "conditions": "",
   "claim_id": "R250.2",
   "action": "If the error persists, replace the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b21"
   ]
  },
  {
   "branch_id": "R251",
   "indicator": "Err4: UnHandled Interrupt",
   "code": "Err4",
   "failure": "An unhandled interrupt occurred while the application code was running; this normally causes a safe chiller shutdown, processor reset, diagnostic clearing, and restart attempt.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b23"
   ],
   "failure_segments": [
    "p123.b22.1"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b22.1",
    "p123.b22.2"
   ],
   "conditions": "The restart timer is a 3-second countdown. The condition may follow a severe electromagnetic transient such as a nearby lightning strike.",
   "claim_id": "R251.1",
   "action": "If the error recurs, try replacing the MP.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b22.1"
   ]
  },
  {
   "branch_id": "R251",
   "indicator": "Err4: UnHandled Interrupt",
   "code": "Err4",
   "failure": "An unhandled interrupt occurred while the application code was running; this normally causes a safe chiller shutdown, processor reset, diagnostic clearing, and restart attempt.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b23"
   ],
   "failure_segments": [
    "p123.b22.1"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b22.1",
    "p123.b22.2"
   ],
   "conditions": "The restart timer is a 3-second countdown. The condition may follow a severe electromagnetic transient such as a nearby lightning strike.",
   "claim_id": "R251.2",
   "action": "If replacing the MP is ineffective, contact Technical Service about possible high radiated or conducted EMI.",
   "action_kind": "escalation",
   "action_segments": [
    "p123.b22.2"
   ]
  },
  {
   "branch_id": "R251",
   "indicator": "Err4: UnHandled Interrupt",
   "code": "Err4",
   "failure": "An unhandled interrupt occurred while the application code was running; this normally causes a safe chiller shutdown, processor reset, diagnostic clearing, and restart attempt.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b23"
   ],
   "failure_segments": [
    "p123.b22.1"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b22.1",
    "p123.b22.2"
   ],
   "conditions": "The restart timer is a 3-second countdown. The condition may follow a severe electromagnetic transient such as a nearby lightning strike.",
   "claim_id": "R251.3",
   "action": "If the message appears immediately after a software download, reload both the configuration and application.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b22.2"
   ]
  },
  {
   "branch_id": "R251",
   "indicator": "Err4: UnHandled Interrupt",
   "code": "Err4",
   "failure": "An unhandled interrupt occurred while the application code was running; this normally causes a safe chiller shutdown, processor reset, diagnostic clearing, and restart attempt.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b23"
   ],
   "failure_segments": [
    "p123.b22.1"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b22.1",
    "p123.b22.2"
   ],
   "conditions": "The restart timer is a 3-second countdown. The condition may follow a severe electromagnetic transient such as a nearby lightning strike.",
   "claim_id": "R251.4",
   "action": "If reloading fails, contact Technical Service.",
   "action_kind": "escalation",
   "action_segments": [
    "p123.b22.2"
   ]
  },
  {
   "branch_id": "R252",
   "indicator": "Err5: Operating System Error",
   "code": "Err5",
   "failure": "An operating-system error occurred while the application code was running.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b26"
   ],
   "failure_segments": [
    "p123.b25"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The chiller normally shuts down safely; when the 30-second countdown ends, the processor resets, clears diagnostics, and attempts to restart. The manual refers to Err4 for further guidance.",
   "claim_id": "R252.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R253",
   "indicator": "Err6: Watch Dog Timer Error",
   "code": "Err6",
   "failure": "A Watch Dog Timer Error occurred while the application code was running.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b28"
   ],
   "failure_segments": [
    "p123.b29"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The chiller normally shuts down safely; after the 30-second countdown the processor resets, clears diagnostics, and attempts to restart.",
   "claim_id": "R253.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R254",
   "indicator": "Err7: Unknown Error",
   "code": "Err7",
   "failure": "An unknown error occurred while the application code was running.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b31"
   ],
   "failure_segments": [
    "p123.b32"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "The chiller normally shuts down safely; after the 30-second countdown the processor resets, clears diagnostics, and attempts to restart.",
   "claim_id": "R254.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  },
  {
   "branch_id": "R255",
   "indicator": "Err8: Held in Boot by User Key Press",
   "code": "Err8",
   "failure": "The boot code detected a key press in the center of DynaView while the MP was in boot code.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b34",
    "p123.b35"
   ],
   "failure_segments": [
    "p123.b34",
    "p123.b35"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "",
   "claim_id": "R255.1",
   "action": "Use TechView to connect to the MP to perform a software download or another service-tool function.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b34",
    "p123.b35"
   ]
  },
  {
   "branch_id": "R256",
   "indicator": "No Application Present — Please Load Application",
   "code": "",
   "failure": "No Main Processor application is present; no RAM test errors were detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b37"
   ],
   "failure_segments": [
    "p123.b36"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b36"
   ],
   "conditions": "",
   "claim_id": "R256.1",
   "action": "Connect a TechView service tool to the MP serial port.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b36"
   ]
  },
  {
   "branch_id": "R256",
   "indicator": "No Application Present — Please Load Application",
   "code": "",
   "failure": "No Main Processor application is present; no RAM test errors were detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b37"
   ],
   "failure_segments": [
    "p123.b36"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b36"
   ],
   "conditions": "",
   "claim_id": "R256.2",
   "action": "Provide the chiller model number and download the configuration if TechView prompts for it.",
   "action_kind": "inspection",
   "action_segments": [
    "p123.b36"
   ]
  },
  {
   "branch_id": "R256",
   "indicator": "No Application Present — Please Load Application",
   "code": "",
   "failure": "No Main Processor application is present; no RAM test errors were detected.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b37"
   ],
   "failure_segments": [
    "p123.b36"
   ],
   "component": "Main Processor (MP)",
   "component_segments": [
    "p123.b36"
   ],
   "conditions": "",
   "claim_id": "R256.3",
   "action": "Download the most recent RTAC application or the version recommended by Technical Service.",
   "action_kind": "repair",
   "action_segments": [
    "p123.b36"
   ]
  },
  {
   "branch_id": "R257",
   "indicator": "Programming Mode",
   "code": "",
   "failure": "The MP received a TechView command and is erasing and then writing program code to its internal flash memory.",
   "failure_stated": true,
   "indicator_segments": [
    "p123.b39"
   ],
   "failure_segments": [
    "p123.b38"
   ],
   "component": "",
   "component_segments": [],
   "conditions": "If the MP had no prior application in memory, Err3 appears instead during the download.",
   "claim_id": "R257.1",
   "action": "",
   "action_kind": "",
   "action_segments": []
  }
 ],
 "manual_id": "trane_rtac_chiller",
 "split": "test",
 "status": "annotated"
}
